<!DOCTYPE html>
<html lang="ja">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0, maximum-scale=1.0, user-scalable=no" />
  <title>換気量計算ツール (力学最適化 & 高度臨床対応)</title>
  <meta name="description" content="予測体重(PBW)、呼吸力学(時定数・抵抗・コンプライアンス)、動脈血液ガス(ABG)および気道内圧評価に基づく人工呼吸器設定シミュレーター" />
  <link rel="preconnect" href="https://fonts.googleapis.com" />
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
  <link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700;800&family=JetBrains+Mono:wght@500;700&family=Noto+Sans+JP:wght@400;500;700;800&display=swap" rel="stylesheet" />
  <link rel="stylesheet" href="style.css?v=20261030_02" />
</head>
<body>
  <!-- トースト通知 -->
  <div id="toastNotification" class="toast-notification hidden" role="status" aria-live="polite"></div>
  <div class="app-container">
    <!-- ヘッダー -->
    <header class="app-header">
      <div class="header-top-row">
        <div class="header-main">
          <div class="header-badge">VENTILATION OPTIMIZER & CLINICAL CDSS</div>
          <h1 class="header-title">換気量計算ツール</h1>
          <p class="header-subtitle">予測体重(PBW) & 呼吸力学 & 血液ガス(ABG)統合シミュレーター</p>
        </div>
        <div class="header-actions">
          <button type="button" class="btn-action-trigger btn-export" id="btnExportData" aria-label="設定をテキストファイルに保存">
            <span class="btn-act-icon">💾</span>
            <span class="btn-act-text">保存 (txt)</span>
          </button>
          <button type="button" class="btn-action-trigger btn-import" id="btnImportData" aria-label="保存したテキストファイルを読み込む">
            <span class="btn-act-icon">📂</span>
            <span class="btn-act-text">読込</span>
          </button>
          <input type="file" id="fileInputData" accept=".txt,.json" style="display: none;" />
          <button type="button" class="btn-action-trigger btn-pva-direct" id="btnOpenPvaDirect" onclick="window.openPvaManualModal && window.openPvaManualModal()" aria-label="非同調解説書を直接開く">
            <span class="btn-act-icon">⚡</span>
            <span class="btn-act-text">非同調ガイド</span>
          </button>
          <button type="button" class="btn-manual-trigger" id="btnOpenManual" onclick="window.openManualModal && window.openManualModal()" aria-label="説明書と解説書を開く">
            <span class="btn-manual-icon">📖</span>
            <span class="btn-manual-text">使い方・解説書</span>
          </button>
        </div>
      </div>

      <!-- モード切り替えタブ (3タブ体制) -->
      <div class="mode-tabs mode-tabs-3">
        <button type="button" class="tab-btn" id="tabBasic">
          <span class="tab-icon">📋</span>
          <span class="tab-text">基本モード</span>
        </button>
        <button type="button" class="tab-btn active" id="tabOpt">
          <span class="tab-icon">🫁</span>
          <span class="tab-text">力学最適化モード</span>
        </button>
        <button type="button" class="tab-btn tab-btn-adv" id="tabAdv">
          <span class="tab-icon">🔬</span>
          <span class="tab-text">高度臨床 (ABG&圧)</span>
        </button>
      </div>
    </header>

    <!-- 常時追従コンパクト患者基本情報バー (Sticky Header: セクション1独立・全モード共通連動) -->
    <div class="sticky-patient-bar" id="stickyPatientBar" role="region" aria-label="セクション1：患者基本情報">
      <div class="sticky-patient-main-row">
        <div class="sticky-bar-left">
          <div class="sticky-sec-title">
            <span class="step-num sticky-step-badge" id="stickyStepBadge">1</span>
            <span class="sticky-title-text">患者基本情報</span>
          </div>
          <!-- 性別インライン切替 -->
          <div class="sticky-gender-group" role="group" aria-label="性別選択">
            <button type="button" class="sticky-gender-btn active" id="gBtnMale"><span class="btn-icon">👨</span>男性</button>
            <button type="button" class="sticky-gender-btn" id="gBtnFemale"><span class="btn-icon">👩</span>女性</button>
          </div>
          <!-- 身長インライン操作 -->
          <div class="sticky-height-group">
            <label class="sticky-lbl" for="gHeightInput">身長</label>
            <div class="sticky-stepper">
              <button type="button" class="btn-step btn-step-xs" data-target="bHeight" data-action="dec" aria-label="身長を1cm減らす">−</button>
              <div class="sticky-input-wrap">
                <input type="number" id="gHeightInput" class="num-direct-input sticky-num-input" min="130" max="200" step="1" value="170" />
                <span class="sticky-unit">cm</span>
              </div>
              <button type="button" class="btn-step btn-step-xs" data-target="bHeight" data-action="inc" aria-label="身長を1cm増やす">＋</button>
            </div>
          </div>
        </div>

        <div class="sticky-bar-right">
          <div class="sticky-metrics-strip">
            <div class="sticky-metric-chip">
              <span class="smc-label">PBW</span>
              <strong class="smc-val text-teal" id="gPbwDisplay">66.0</strong>
              <span class="smc-unit">kg</span>
            </div>
            <div class="sticky-metric-divider"></div>
            <div class="sticky-metric-chip">
              <span class="smc-label">TV基準 <span class="smc-sub">(×6〜8)</span></span>
              <strong class="smc-val text-sky" id="gTvRangeDisplay">396〜528</strong>
              <span class="smc-unit">mL</span>
            </div>
          </div>
          <button type="button" class="btn-sticky-drawer-toggle" id="btnTogglePatientDrawer" aria-expanded="false" title="身長スライダー・クイック選択を展開">
            <span class="drawer-toggle-icon" id="stickyDrawerIcon">▾</span>
            <span class="drawer-toggle-text">身長スライダー</span>
          </button>
        </div>
      </div>

      <!-- 展開ドロワー（身長スライダー ＆ クイック選択ボタン） -->
      <div class="sticky-patient-drawer hidden" id="stickyPatientDrawer">
        <div class="sticky-drawer-inner">
          <div class="sticky-slider-row">
            <span class="bound-text">130cm</span>
            <input type="range" id="gHeightSlider" class="custom-range" min="130" max="200" value="170" step="1" />
            <span class="bound-text">200cm</span>
          </div>
          <div class="sticky-height-presets">
            <span class="shp-label">クイック選択:</span>
            <button type="button" class="btn-height-preset" data-height="150">150cm</button>
            <button type="button" class="btn-height-preset" data-height="155">155cm</button>
            <button type="button" class="btn-height-preset" data-height="160">160cm</button>
            <button type="button" class="btn-height-preset" data-height="165">165cm</button>
            <button type="button" class="btn-height-preset active" data-height="170">170cm</button>
            <button type="button" class="btn-height-preset" data-height="175">175cm</button>
            <button type="button" class="btn-height-preset" data-height="180">180cm</button>
          </div>
        </div>
      </div>
    </div>

    <!-- モード 1: 基本モード -->
    <div id="viewBasic" class="view-panel" style="display: none;">
      <main class="main-card">
        <section class="card-section legacy-sec1-hidden" style="display: none;">
          <div class="section-header">
            <span class="step-num">1</span>
            <h2>患者情報の入力</h2>
          </div>
          <div class="gender-selector">
            <span class="input-label">性別 (Gender)</span>
            <div class="toggle-group">
              <button type="button" class="toggle-btn active" id="bBtnMale"><span class="btn-icon">👨</span> 男性</button>
              <button type="button" class="toggle-btn" id="bBtnFemale"><span class="btn-icon">👩</span> 女性</button>
            </div>
          </div>
          <div class="slider-group" id="cardBHeight">
            <div class="slider-top">
              <label class="slider-label" for="bHeightInput">身長 (Height)</label>
              <div class="stepper-wrap">
                <button type="button" class="btn-step" data-target="bHeight" data-action="dec">−</button>
                <div class="input-unit-wrap">
                  <input type="number" id="bHeightInput" class="num-direct-input" min="130" max="200" step="1" value="170" />
                  <span class="input-unit">cm</span>
                </div>
                <button type="button" class="btn-step" data-target="bHeight" data-action="inc">＋</button>
              </div>
            </div>
            <div class="range-wrapper">
              <span class="bound-text">130</span>
              <input type="range" id="bHeightSlider" class="custom-range" min="130" max="200" value="170" step="1" />
              <span class="bound-text">200</span>
            </div>
          </div>
        </section>

        <section class="card-section">
          <div class="section-header">
            <span class="step-num">2</span>
            <h2>計算結果 (予測体重・一回換気量・分時換気量)</h2>
          </div>
          <div class="calc-strip">
            <div class="strip-item">
              <span class="strip-label">予測体重 (PBW: Devine式)</span>
              <div class="strip-val-wrap"><span class="strip-val text-teal" id="bPbwDisplay">66.0</span><span class="strip-unit">kg</span></div>
            </div>
          </div>
          <div class="result-card-box">
            <div class="box-header"><span class="box-title">一回換気量 (TV)</span><span class="box-tag">PBW × 6 〜 8 mL/kg</span></div>
            <div class="range-display">
              <div class="range-side"><span class="range-sub">最小 (6 mL/kg)</span><div class="range-num-wrap"><span class="range-num text-sky" id="bTvMin">396</span> <span class="range-unit">mL</span></div></div>
              <div class="range-arrow">〜</div>
              <div class="range-side"><span class="range-sub">最大 (8 mL/kg)</span><div class="range-num-wrap"><span class="range-num text-sky" id="bTvMax">528</span> <span class="range-unit">mL</span></div></div>
            </div>
          </div>
          <div class="result-card-box box-amber">
            <div class="box-header">
              <span class="box-title">分時換気量 (MV)</span>
              <div class="box-header-right">
                <span class="disease-active-badge" id="bActiveDiseaseBadge">現在：安静時（基準） 適用中</span>
                <span class="box-tag">PBW × 100 mL/min (0.1 L/kg)</span>
              </div>
            </div>
            <div class="mv-base-row"><div class="mv-base-label">基準換気量 (100%):</div><div class="mv-base-val"><span class="text-amber" id="bMvBaseL">6.6</span> <span class="range-unit">L/min</span> (<span id="bMvBaseMl">6,600</span> mL/min)</div></div>
            <div class="slider-group" style="margin-top: 10px;" id="cardBMvPct">
              <div class="slider-top">
                <label class="slider-label" for="bMvPctInput">%分時換気量 (%MV)</label>
                <div class="stepper-wrap">
                  <button type="button" class="btn-step" data-target="bMvPct" data-action="dec">−</button>
                  <div class="input-unit-wrap">
                    <input type="number" id="bMvPctInput" class="num-direct-input" min="25" max="350" step="5" value="100" />
                    <span class="input-unit">%</span>
                  </div>
                  <button type="button" class="btn-step" data-target="bMvPct" data-action="inc">＋</button>
                </div>
              </div>
              <div class="range-wrapper">
                <span class="bound-text">25%</span>
                <input type="range" id="bMvPctSlider" class="custom-range range-amber" min="25" max="350" value="100" step="5" />
                <span class="bound-text">350%</span>
              </div>
            </div>
            <div class="mv-target-wrap">
              <div class="mv-target-label">目標分時換気量:</div>
              <div class="mv-target-val"><span class="mv-target-huge text-amber" id="bMvTargetL">6.6</span> <span class="range-unit" style="font-size:16px;">L/min</span> <span class="mv-target-sub">(<span id="bMvTargetMl">6,600</span> mL/min)</span></div>
            </div>

            <!-- 6・7・8 mL/kg 各設定時における「推奨TV × 必要RR」組み合わせ一覧 -->
            <div class="tv-rr-combo-box" id="bTvRrComboBox">
              <div class="combo-box-header">
                <span class="combo-box-title">📊 PBW換算別「推奨TV × 必要RR」組み合わせ一覧</span>
                <span class="combo-box-sub">目標MV <strong class="text-amber" id="bComboTargetMvRef">6.6</strong> L/min 達成目安</span>
              </div>
              <div class="tv-rr-combo-grid">
                <div class="combo-card combo-6">
                  <div class="combo-card-badge">6 mL/kg (肺保護重視)</div>
                  <div class="combo-card-formula">
                    <span class="combo-tv"><strong class="text-sky" id="bComboTv6">396</strong> <small>mL</small></span>
                    <span class="combo-times">×</span>
                    <span class="combo-rr"><strong class="text-teal" id="bComboRr6">17</strong> <small>回/分</small></span>
                  </div>
                  <div class="combo-card-sub" id="bComboSub6">計算RR: 16.7回/分 (実効MV 6.7 L)</div>
                </div>
                <div class="combo-card combo-7 combo-highlight">
                  <div class="combo-card-badge">7 mL/kg (標準中間)</div>
                  <div class="combo-card-formula">
                    <span class="combo-tv"><strong class="text-sky" id="bComboTv7">462</strong> <small>mL</small></span>
                    <span class="combo-times">×</span>
                    <span class="combo-rr"><strong class="text-teal" id="bComboRr7">14</strong> <small>回/分</small></span>
                  </div>
                  <div class="combo-card-sub" id="bComboSub7">計算RR: 14.3回/分 (実効MV 6.5 L)</div>
                </div>
                <div class="combo-card combo-8">
                  <div class="combo-card-badge">8 mL/kg (標準上限)</div>
                  <div class="combo-card-formula">
                    <span class="combo-tv"><strong class="text-sky" id="bComboTv8">528</strong> <small>mL</small></span>
                    <span class="combo-times">×</span>
                    <span class="combo-rr"><strong class="text-teal" id="bComboRr8">13</strong> <small>回/分</small></span>
                  </div>
                  <div class="combo-card-sub" id="bComboSub8">計算RR: 12.5回/分 (実効MV 6.9 L)</div>
                </div>
              </div>
            </div>
          </div>

            <!-- 病態別の%分時換気量目安・クイック適用テーブル -->
            <details class="ref-table-toggle" open>
              <summary class="ref-table-summary">
                <span class="ref-sum-left">📖 病態別の%分時換気量 目安・クイック適用</span>
                <span class="ref-sum-badge">タップで%値を即座に反映</span>
              </summary>
              <div class="ref-table-wrapper">
                <table class="ref-table">
                  <thead>
                    <tr>
                      <th>状態・病態</th>
                      <th>目安 (%MV)</th>
                      <th>臨床背景・代謝変動</th>
                      <th>操作</th>
                    </tr>
                  </thead>
                  <tbody>
                    <tr class="ref-row-high">
                      <td><span class="status-dot dot-red"></span>痙攣・てんかん重積</td>
                      <td class="pct-val">200〜300%以上</td>
                      <td>著明な筋活動亢進・乳酸蓄積</td>
                      <td><button type="button" class="btn-apply-pct" data-pct="250" data-disease="痙攣・てんかん重積">250% 適用</button></td>
                    </tr>
                    <tr class="ref-row-high">
                      <td><span class="status-dot dot-red"></span>シバリング</td>
                      <td class="pct-val">150〜300%</td>
                      <td>TTM導入・復温時に酸素消費激増</td>
                      <td><button type="button" class="btn-apply-pct" data-pct="200" data-disease="シバリング">200% 適用</button></td>
                    </tr>
                    <tr class="ref-row-high">
                      <td><span class="status-dot dot-red"></span>重症熱傷</td>
                      <td class="pct-val">150〜200%</td>
                      <td>超代謝状態 (Hypermetabolism)</td>
                      <td><button type="button" class="btn-apply-pct" data-pct="175" data-disease="重症熱傷">175% 適用</button></td>
                    </tr>
                    <tr class="ref-row-mid-high">
                      <td><span class="status-dot dot-orange"></span>敗血症・SIRS</td>
                      <td class="pct-val">120〜160%</td>
                      <td>全身炎症による代謝・CO2産生亢進</td>
                      <td><button type="button" class="btn-apply-pct" data-pct="140" data-disease="敗血症・SIRS">140% 適用</button></td>
                    </tr>
                    <tr class="ref-row-mid-high">
                      <td><span class="status-dot dot-orange"></span>呼吸仕事量の増大</td>
                      <td class="pct-val">120〜150%</td>
                      <td>努力性自発呼吸・人工呼吸非同調</td>
                      <td><button type="button" class="btn-apply-pct" data-pct="135" data-disease="呼吸仕事量の増大">135% 適用</button></td>
                    </tr>
                    <tr class="ref-row-mid">
                      <td><span class="status-dot dot-amber"></span>発熱 (38〜39℃)</td>
                      <td class="pct-val">110〜130%</td>
                      <td>体温1℃上昇毎に約10〜13%増加</td>
                      <td><button type="button" class="btn-apply-pct" data-pct="120" data-disease="発熱 (38〜39℃)">120% 適用</button></td>
                    </tr>
                    <tr class="ref-row-mid">
                      <td><span class="status-dot dot-amber"></span>不穏・せん妄</td>
                      <td class="pct-val">110〜130%</td>
                      <td>交感神経緊張・体動による消費増</td>
                      <td><button type="button" class="btn-apply-pct" data-pct="120" data-disease="不穏・せん妄">120% 適用</button></td>
                    </tr>
                    <tr class="ref-row-base">
                      <td><span class="status-dot dot-teal"></span>安静時（基準）</td>
                      <td class="pct-val text-teal">100%</td>
                      <td>正常成人の安静時基礎代謝基準</td>
                      <td><button type="button" class="btn-apply-pct btn-base active-disease-btn" data-pct="100" data-disease="安静時（基準）">100% 基準</button></td>
                    </tr>
                    <tr class="ref-row-low">
                      <td><span class="status-dot dot-blue"></span>鎮静・鎮痛下</td>
                      <td class="pct-val">80〜90%</td>
                      <td>筋活動低下・交感神経抑制</td>
                      <td><button type="button" class="btn-apply-pct" data-pct="85" data-disease="鎮静・鎮痛下">85% 適用</button></td>
                    </tr>
                    <tr class="ref-row-low">
                      <td><span class="status-dot dot-blue"></span>筋弛緩薬投与下</td>
                      <td class="pct-val">70〜80%</td>
                      <td>骨格筋活動の完全停止</td>
                      <td><button type="button" class="btn-apply-pct" data-pct="75" data-disease="筋弛緩薬投与下">75% 適用</button></td>
                    </tr>
                    <tr class="ref-row-low">
                      <td><span class="status-dot dot-blue"></span>脳死・深昏睡</td>
                      <td class="pct-val">70〜80%</td>
                      <td>脳および中枢神経代謝の著明低下</td>
                      <td><button type="button" class="btn-apply-pct" data-pct="75" data-disease="脳死・深昏睡">75% 適用</button></td>
                    </tr>
                    <tr class="ref-row-low">
                      <td><span class="status-dot dot-cyan"></span>低体温療法 (32〜34℃)</td>
                      <td class="pct-val">50〜70%</td>
                      <td>体温1℃低下毎に約7〜10%減少</td>
                      <td><button type="button" class="btn-apply-pct" data-pct="60" data-disease="低体温療法 (32〜34℃)">60% 適用</button></td>
                    </tr>
                  </tbody>
                </table>
              </div>
            </details>
        </section>
      </main>
    </div>

    <!-- モード 2: 力学最適化モード -->
    <div id="viewOpt" class="view-panel">
      <main class="main-card">
        <section class="card-section legacy-sec1-hidden" style="display: none;">
          <div class="section-header"><span class="step-num">1</span><h2>患者基本情報 (予測体重 PBW)</h2></div>
          <div class="gender-selector">
            <span class="input-label">性別 (Gender)</span>
            <div class="toggle-group">
              <button type="button" class="toggle-btn active" id="aBtnMale"><span class="btn-icon">👨</span> 男性</button>
              <button type="button" class="toggle-btn" id="aBtnFemale"><span class="btn-icon">👩</span> 女性</button>
            </div>
          </div>
          <div class="slider-group" id="cardAHeight">
            <div class="slider-top">
              <label class="slider-label" for="aHeightInput">身長 (Height)</label>
              <div class="stepper-wrap">
                <button type="button" class="btn-step" data-target="aHeight" data-action="dec">−</button>
                <div class="input-unit-wrap">
                  <input type="number" id="aHeightInput" class="num-direct-input" min="130" max="200" step="1" value="170" />
                  <span class="input-unit">cm</span>
                </div>
                <button type="button" class="btn-step" data-target="aHeight" data-action="inc">＋</button>
              </div>
            </div>
            <div class="range-wrapper">
              <span class="bound-text">130</span>
              <input type="range" id="aHeightSlider" class="custom-range" min="130" max="200" value="170" step="1" />
              <span class="bound-text">200</span>
            </div>
          </div>
          <div class="calc-strip">
            <div class="strip-item"><span class="strip-label">予測体重 (PBW)</span><div class="strip-val-wrap"><span class="strip-val text-teal" id="aPbwDisplay">66.0</span><span class="strip-unit">kg</span></div></div>
            <div class="strip-divider"></div>
            <div class="strip-item"><span class="strip-label">TV 基準範囲 (PBW × 6〜8)</span><div class="strip-val-wrap"><span class="strip-val text-sky" id="aTvRangeDisplay">396 〜 528</span><span class="strip-unit">mL</span></div></div>
          </div>
        </section>

        <section class="card-section">
          <div class="section-header">
            <span class="step-num">2</span>
            <h2>呼吸力学・ガス交換パラメータ</h2>
            <span class="preset-active-badge" id="optPresetActiveBadge">現在：正常肺 適用中</span>
          </div>
          <div class="preset-row">
            <span class="preset-label">病態プリセット:</span>
            <div class="preset-buttons">
              <button type="button" class="btn-preset active" id="presetNorm">正常肺</button>
              <button type="button" class="btn-preset" id="presetArds">ARDS (拘束性)</button>
              <button type="button" class="btn-preset" id="presetCopd">COPD (閉塞性)</button>
            </div>
          </div>
          <div class="param-grid-3 opt-param-grid-3">
            <div class="slider-group param-card" id="cardEtco2">
              <div class="slider-top">
                <label class="slider-label" for="etco2Input">呼気終末CO2 (EtCO2)</label>
                <div class="stepper-wrap">
                  <button type="button" class="btn-step" data-target="etco2" data-action="dec">−</button>
                  <div class="input-unit-wrap"><input type="number" id="etco2Input" class="num-direct-input" min="20" max="70" step="1" value="38" /><span class="input-unit">mmHg</span></div>
                  <button type="button" class="btn-step" data-target="etco2" data-action="inc">＋</button>
                </div>
              </div>
              <div class="range-wrapper"><span class="bound-text">20</span><input type="range" id="etco2Slider" class="custom-range" min="20" max="70" value="38" step="1" /><span class="bound-text">70</span></div>
              <span class="slider-hint">基準: 35〜45 mmHg</span>
            </div>
            <div class="slider-group param-card" id="cardR">
              <div class="slider-top">
                <label class="slider-label" for="rInput">気道抵抗 (R)</label>
                <div class="stepper-wrap">
                  <button type="button" class="btn-step" data-target="r" data-action="dec">−</button>
                  <div class="input-unit-wrap"><input type="number" id="rInput" class="num-direct-input" min="3" max="35" step="1" value="10" /><span class="input-unit">cmH2O/L/s</span></div>
                  <button type="button" class="btn-step" data-target="r" data-action="inc">＋</button>
                </div>
              </div>
              <div class="range-wrapper"><span class="bound-text">3</span><input type="range" id="rSlider" class="custom-range" min="3" max="35" value="10" step="1" /><span class="bound-text">35</span></div>
              <span class="slider-hint">基準: 5〜15</span>
            </div>
            <div class="slider-group param-card" id="cardC">
              <div class="slider-top">
                <label class="slider-label" for="cInput">静肺コンプライアンス (C)</label>
                <div class="stepper-wrap">
                  <button type="button" class="btn-step" data-target="c" data-action="dec">−</button>
                  <div class="input-unit-wrap"><input type="number" id="cInput" class="num-direct-input" min="10" max="120" step="1" value="50" /><span class="input-unit">mL/cmH2O</span></div>
                  <button type="button" class="btn-step" data-target="c" data-action="inc">＋</button>
                </div>
              </div>
              <div class="range-wrapper"><span class="bound-text">10</span><input type="range" id="cSlider" class="custom-range" min="10" max="120" value="50" step="1" /><span class="bound-text">120</span></div>
              <span class="slider-hint">基準: 40〜70</span>
            </div>
          </div>
          <div class="rcexp-banner">
            <div class="rcexp-left"><span class="rcexp-title">呼気時定数 (RCexp = R × C)</span><div class="rcexp-num"><span id="rcExpDisplay">0.50</span> <span class="unit">秒</span></div></div>
            <div class="rcexp-badge" id="rcExpBadge">正常 (0.50〜0.85s)</div>
          </div>
        </section>

        <!-- 2カラムグリッド (768px以上: 左=セクション3 設定スライダー群 / 右=セクション4 換気特性グラフィック＆駆動圧評価カード) -->
        <div class="sim-eval-two-col">
          <section class="card-section highlight-section sim-col-left">
            <div class="section-header">
              <div class="header-left"><span class="step-num bg-amber">3</span><h2>設定シミュレーション & 推奨換気量</h2></div>
              <button type="button" class="btn-reset-rec" id="btnResetToRec">🔄 推奨値にリセット</button>
            </div>
            <p class="section-lead">🔓/🔒ボタンで任意の項目（VtやRR・Ti等）をロック固定すると、残りの項目同士で自動連動計算されます。スライダー下の▲はOtis推奨値位置を示します。</p>
            <div class="recommend-grid-4">
              <div class="rec-card card-mv" id="cardMv">
                <div class="rec-card-top">
                  <div class="rec-label-wrap">
                    <span class="rec-label">① 分時換気量 (MV)</span>
                    <button type="button" class="btn-param-lock" id="btnLockMv" data-lock-target="mv" aria-pressed="false" title="分時換気量(MV)をロック固定 / 解除">
                      <span class="lock-icon">🔓</span><span class="lock-txt">固定</span>
                    </button>
                  </div>
                  <span class="rec-pill pill-amber" id="pillRecMv">推奨 6.6</span>
                </div>
                <div class="rec-stepper-wrap">
                  <button type="button" class="btn-step btn-step-sm" data-target="setMv" data-action="dec">−</button>
                  <div class="input-unit-wrap"><input type="number" id="setMvInput" class="num-direct-input num-input-large text-amber" min="2.0" max="22.0" step="0.1" value="6.6" /><span class="input-unit">L/min</span></div>
                  <button type="button" class="btn-step btn-step-sm" data-target="setMv" data-action="inc">＋</button>
                </div>
                <div class="card-slider-wrap">
                  <input type="range" id="setMvSlider" class="custom-range range-amber" min="2.0" max="22.0" step="0.1" value="6.6" />
                  <div class="slider-rec-track">
                    <div class="rec-marker marker-amber" id="markerRecMv" title="Otis推奨MV (クリックで推奨値へ移動)">
                      <span class="marker-tri">▲</span><span class="marker-lbl" id="markerLblMv">6.6</span>
                    </div>
                  </div>
                </div>
                <div class="rec-sub"><span id="recMvMl">6,600</span> mL/min</div>
                <div class="rec-note text-amber" id="recMvNote">※Vt・RR・Tiが追従</div>
              </div>
              <div class="rec-card card-vt" id="cardVt">
                <div class="rec-card-top">
                  <div class="rec-label-wrap">
                    <span class="rec-label">② 一回換気量 (Vt)</span>
                    <button type="button" class="btn-param-lock" id="btnLockVt" data-lock-target="vt" aria-pressed="false" title="一回換気量(Vt)をロック固定 / 解除">
                      <span class="lock-icon">🔓</span><span class="lock-txt">固定</span>
                    </button>
                  </div>
                  <span class="rec-pill pill-sky" id="pillRecVt">推奨 470</span>
                </div>
                <div class="rec-stepper-wrap">
                  <button type="button" class="btn-step btn-step-sm" data-target="setVt" data-action="dec">−</button>
                  <div class="input-unit-wrap"><input type="number" id="setVtInput" class="num-direct-input num-input-large text-sky" min="200" max="950" step="10" value="470" /><span class="input-unit">mL</span></div>
                  <button type="button" class="btn-step btn-step-sm" data-target="setVt" data-action="inc">＋</button>
                </div>
                <div class="card-slider-wrap">
                  <input type="range" id="setVtSlider" class="custom-range" min="200" max="950" step="10" value="470" />
                  <div class="slider-rec-track">
                    <div class="rec-marker marker-sky" id="markerRecVt" title="Otis推奨Vt (クリックで推奨値へ移動)">
                      <span class="marker-tri">▲</span><span class="marker-lbl" id="markerLblVt">470</span>
                    </div>
                  </div>
                </div>
                <div class="rec-sub"><span id="recVtPerKg">7.1</span> mL/kg PBW</div>
                <div class="rec-note" id="recVtNote">基準 (×6〜8): <span id="recTvStdNote">396〜528</span>mL</div>
              </div>
              <div class="rec-card card-rr" id="cardRr">
                <div class="rec-card-top">
                  <div class="rec-label-wrap">
                    <span class="rec-label">③ 呼吸回数 (RR)</span>
                    <button type="button" class="btn-param-lock" id="btnLockRr" data-lock-target="rr" aria-pressed="false" title="呼吸回数(RR)をロック固定 / 解除">
                      <span class="lock-icon">🔓</span><span class="lock-txt">固定</span>
                    </button>
                  </div>
                  <span class="rec-pill pill-teal" id="pillRecRr">推奨 14</span>
                </div>
                <div class="rec-stepper-wrap">
                  <button type="button" class="btn-step btn-step-sm" data-target="setRr" data-action="dec">−</button>
                  <div class="input-unit-wrap"><input type="number" id="setRrInput" class="num-direct-input num-input-large text-teal" min="6" max="42" step="1" value="14" /><span class="input-unit">回/分</span></div>
                  <button type="button" class="btn-step btn-step-sm" data-target="setRr" data-action="inc">＋</button>
                </div>
                <div class="card-slider-wrap">
                  <input type="range" id="setRrSlider" class="custom-range range-teal" min="6" max="42" step="1" value="14" />
                  <div class="slider-rec-track">
                    <div class="rec-marker marker-teal" id="markerRecRr" title="Otis推奨RR (クリックで推奨値へ移動)">
                      <span class="marker-tri">▲</span><span class="marker-lbl" id="markerLblRr">14</span>
                    </div>
                  </div>
                </div>
                <div class="rec-sub">1周期: <span id="recCycleTime">4.3</span> 秒</div>
                <div class="rec-note" id="recRrNote">※Vtと連動</div>
              </div>
              <div class="rec-card card-ti" id="cardTi">
                <div class="rec-card-top">
                  <div class="rec-label-wrap">
                    <span class="rec-label">④ 吸気時間 (Ti)</span>
                    <button type="button" class="btn-param-lock" id="btnLockTi" data-lock-target="ti" aria-pressed="false" title="吸気時間(Ti)をロック固定 / 解除">
                      <span class="lock-icon">🔓</span><span class="lock-txt">固定</span>
                    </button>
                  </div>
                  <span class="rec-pill pill-purple" id="pillRecTi">推奨 1.00</span>
                </div>
                <div class="rec-stepper-wrap">
                  <button type="button" class="btn-step btn-step-sm" data-target="setTi" data-action="dec">−</button>
                  <div class="input-unit-wrap"><input type="number" id="setTiInput" class="num-direct-input num-input-large text-purple" min="0.40" max="2.20" step="0.05" value="1.00" /><span class="input-unit">秒</span></div>
                  <button type="button" class="btn-step btn-step-sm" data-target="setTi" data-action="inc">＋</button>
                </div>
                <div class="card-slider-wrap">
                  <input type="range" id="setTiSlider" class="custom-range range-purple" min="0.40" max="2.20" step="0.05" value="1.00" />
                  <div class="slider-rec-track">
                    <div class="rec-marker marker-purple" id="markerRecTi" title="Otis推奨Ti (クリックで推奨値へ移動)">
                      <span class="marker-tri">▲</span><span class="marker-lbl" id="markerLblTi">1.00</span>
                    </div>
                  </div>
                </div>
                <div class="rec-sub">I:E比 <strong id="recIeRatio">1 : 3.3</strong> ／ 呼気 Te: <strong id="optTeInlineVal">3.3</strong>s</div>
                <div class="rec-note te-badge-wrap"><span class="safety-status status-good" id="recTiNote">Te ≧ 3×RCexp（完全排出）</span></div>
              </div>
            </div>
          </section>

          <section class="card-section eval-col-right">
            <div class="section-header"><span class="step-num">4</span><h2>換気特性グラフィック & 駆動圧・呼気評価</h2></div>
            <div class="canvas-wrapper">
              <div class="graph-info-banner" id="graphInfoBanner">
                <span class="info-badge">現在選択:</span>
                <span class="info-val" id="graphActiveInfo">設定点: RR 14 回/分 / Vt 470 mL (MV 6.6 L/min, 推定ΔP 9.4 cmH2O)</span>
              </div>
              <canvas id="optCanvas" width="560" height="280"></canvas>
              <div class="canvas-legend">
                <div class="legend-pill"><span class="legend-symbol symbol-circle">●</span><span class="legend-label">現在設定点 (手動調整):</span><span class="legend-val" id="graphTargetVal">14 bpm / 470 mL</span></div>
                <div class="legend-pill"><span class="legend-symbol symbol-diamond">◆</span><span class="legend-label">Otis推奨点 (最適解):</span><span class="legend-val-rec" id="graphRecVal">14 bpm / 470 mL</span></div>
                <div class="legend-pill"><span class="legend-line frame-line"></span><span class="legend-label">安全枠 (低換気・過膨張・AutoPEEP防止)</span></div>
              </div>
            </div>
            <div class="safety-banner">
              <div class="safety-icon">🛡️</div>
              <div class="safety-info">
                <div class="safety-title">設定一回換気量での推定 駆動圧 (Driving Pressure: ΔP = Vt / C)</div>
                <div class="safety-desc">駆動圧: <strong id="dpDisplay">9.4</strong> cmH2O <span class="safety-status status-good" id="dpStatus">良好 (≦ 14 cmH2O)</span></div>
              </div>
            </div>
            <!-- 力学最適化モードでも3段階の呼気時間(Te)充足度判定を表示 -->
            <div class="safety-banner auto-peep-banner" id="optAutoPeepBanner">
              <div class="safety-icon">🌬️</div>
              <div class="safety-info">
                <div class="safety-title">呼気時間 (Te) 充足度 ＆ 内因性PEEP (Auto-PEEP) 3段階判定</div>
                <div class="safety-desc">呼気 Te: <strong id="optTeVal">3.3</strong>秒 (完全排出 3×RCexp: <strong id="optTeNeed3Val">1.5</strong>秒 / 許容下限 2×RCexp: <strong id="optTeNeed2Val">1.0</strong>秒) <span class="safety-status status-good" id="optAutoPeepStatus">Te ≧ 3×RCexp（完全排出）</span></div>
              </div>
            </div>
          </section>
        </div>
      </main>
    </div>

    <!-- モード 3: 高度臨床モード (新設) -->
    <div id="viewAdv" class="view-panel" style="display: none;">
      <main class="main-card border-purple-glow">
        <section class="card-section legacy-sec1-hidden" style="display: none;">
          <div class="section-header"><span class="step-num bg-purple">1</span><h2>患者基本情報 (予測体重 PBW)</h2></div>
          <div class="gender-selector">
            <span class="input-label">性別 (Gender)</span>
            <div class="toggle-group">
              <button type="button" class="toggle-btn active" id="advBtnMale"><span class="btn-icon">👨</span> 男性</button>
              <button type="button" class="toggle-btn" id="advBtnFemale"><span class="btn-icon">👩</span> 女性</button>
            </div>
          </div>
          <div class="slider-group" id="cardAdvHeight">
            <div class="slider-top">
              <label class="slider-label" for="advHeightInput">身長 (Height)</label>
              <div class="stepper-wrap">
                <button type="button" class="btn-step" data-target="advHeight" data-action="dec">−</button>
                <div class="input-unit-wrap"><input type="number" id="advHeightInput" class="num-direct-input" min="130" max="200" step="1" value="170" /><span class="input-unit">cm</span></div>
                <button type="button" class="btn-step" data-target="advHeight" data-action="inc">＋</button>
              </div>
            </div>
            <div class="range-wrapper"><span class="bound-text">130</span><input type="range" id="advHeightSlider" class="custom-range" min="130" max="200" value="170" step="1" /><span class="bound-text">200</span></div>
          </div>
          <div class="calc-strip">
            <div class="strip-item"><span class="strip-label">予測体重 (PBW)</span><div class="strip-val-wrap"><span class="strip-val text-teal" id="advPbwDisplay">66.0</span><span class="strip-unit">kg</span></div></div>
            <div class="strip-divider"></div>
            <div class="strip-item"><span class="strip-label">TV 基準範囲 (PBW × 6〜8)</span><div class="strip-val-wrap"><span class="strip-val text-sky" id="advTvRangeDisplay">396 〜 528</span><span class="strip-unit">mL</span></div></div>
          </div>
        </section>

        <section class="card-section">
          <div class="section-header">
            <span class="step-num bg-purple">2</span>
            <h2>呼吸力学 & 動脈血液ガス (ABG) & 死腔率推計</h2>
            <span class="preset-active-badge" id="advPresetActiveBadge">現在：正常肺 適用中</span>
          </div>
          <!-- 高度臨床モード セクション2：2カラム構成（左：呼吸力学パラメータ / 右：血液ガス(ABG)連動 & 死腔推計） -->
          <div class="adv-sec2-two-col">
            <div class="adv-sec2-col-left">
              <div class="sub-col-header-bar">
                <span class="sub-col-badge">🫁 呼吸力学パラメータ</span>
                <span class="sub-col-note">時定数・抵抗・コンプライアンス</span>
              </div>
              <div class="preset-row">
                <span class="preset-label">病態プリセット:</span>
                <div class="preset-buttons">
                  <button type="button" class="btn-preset active" id="advPresetNorm">正常肺</button>
                  <button type="button" class="btn-preset" id="advPresetArds">ARDS (拘束性)</button>
                  <button type="button" class="btn-preset" id="advPresetCopd">COPD (閉塞性)</button>
                </div>
              </div>
              <div class="param-grid-3">
                <div class="slider-group param-card" id="cardAdvEtco2">
                  <div class="slider-top">
                    <label class="slider-label" for="advEtco2Input">呼気終末CO2 (EtCO2)</label>
                    <div class="stepper-wrap">
                      <button type="button" class="btn-step" data-target="advEtco2" data-action="dec">−</button>
                      <div class="input-unit-wrap"><input type="number" id="advEtco2Input" class="num-direct-input" min="20" max="70" step="1" value="38" /><span class="input-unit">mmHg</span></div>
                      <button type="button" class="btn-step" data-target="advEtco2" data-action="inc">＋</button>
                    </div>
                  </div>
                  <div class="range-wrapper"><span class="bound-text">20</span><input type="range" id="advEtco2Slider" class="custom-range" min="20" max="70" value="38" step="1" /><span class="bound-text">70</span></div>
                  <span class="slider-hint">基準: 35〜45 mmHg</span>
                </div>
                <div class="slider-group param-card" id="cardAdvR">
                  <div class="slider-top">
                    <label class="slider-label" for="advRInput">気道抵抗 (R)</label>
                    <div class="stepper-wrap">
                      <button type="button" class="btn-step" data-target="advR" data-action="dec">−</button>
                      <div class="input-unit-wrap"><input type="number" id="advRInput" class="num-direct-input" min="3" max="35" step="1" value="10" /><span class="input-unit">cmH2O/L/s</span></div>
                      <button type="button" class="btn-step" data-target="advR" data-action="inc">＋</button>
                    </div>
                  </div>
                  <div class="range-wrapper"><span class="bound-text">3</span><input type="range" id="advRSlider" class="custom-range" min="3" max="35" value="10" step="1" /><span class="bound-text">35</span></div>
                  <span class="slider-hint">基準: 5〜15</span>
                </div>
                <div class="slider-group param-card" id="cardAdvC">
                  <div class="slider-top">
                    <label class="slider-label" for="advCInput">静肺コンプライアンス (C)</label>
                    <div class="stepper-wrap">
                      <button type="button" class="btn-step" data-target="advC" data-action="dec">−</button>
                      <div class="input-unit-wrap"><input type="number" id="advCInput" class="num-direct-input" min="10" max="120" step="1" value="50" /><span class="input-unit">mL/cmH2O</span></div>
                      <button type="button" class="btn-step" data-target="advC" data-action="inc">＋</button>
                    </div>
                  </div>
                  <div class="range-wrapper"><span class="bound-text">10</span><input type="range" id="advCSlider" class="custom-range" min="10" max="120" value="50" step="1" /><span class="bound-text">120</span></div>
                  <span class="slider-hint">基準: 40〜70</span>
                </div>
              </div>
              <div class="rcexp-banner">
                <div class="rcexp-left"><span class="rcexp-title">呼気時定数 (RCexp = R × C)</span><div class="rcexp-num"><span id="advRcExpDisplay">0.50</span> <span class="unit">秒</span></div></div>
                <div class="rcexp-badge" id="advRcExpBadge">正常 (0.50〜0.85s)</div>
              </div>
            </div>

            <div class="adv-sec2-col-right">
              <!-- ABGパネル -->
              <div class="abg-feature-card">
                <div class="abg-card-header">
                  <div class="abg-badge">🩸 血液ガス (ABG) 連動 & 死腔推計</div>
                  <span class="abg-header-note">実測PaCO2と目標値から必要MVを逆算</span>
                </div>
                <div class="abg-inputs-grid">
                  <div class="abg-input-box">
                    <div class="abg-box-label">実測 PaCO2</div>
                    <div class="stepper-wrap">
                      <button type="button" class="btn-step btn-step-sm" data-target="advPaco2" data-action="dec">−</button>
                      <div class="input-unit-wrap"><input type="number" id="advPaco2Input" class="num-direct-input" min="20" max="95" step="1" value="48" /><span class="input-unit">mmHg</span></div>
                      <button type="button" class="btn-step btn-step-sm" data-target="advPaco2" data-action="inc">＋</button>
                    </div>
                    <input type="range" id="advPaco2Slider" class="custom-range" min="20" max="95" value="48" step="1" />
                  </div>
                  <div class="abg-input-box">
                    <div class="abg-box-label">実測 pH</div>
                    <div class="stepper-wrap">
                      <button type="button" class="btn-step btn-step-sm" data-target="advPh" data-action="dec">−</button>
                      <div class="input-unit-wrap"><input type="number" id="advPhInput" class="num-direct-input" min="7.00" max="7.65" step="0.01" value="7.32" /></div>
                      <button type="button" class="btn-step btn-step-sm" data-target="advPh" data-action="inc">＋</button>
                    </div>
                    <input type="range" id="advPhSlider" class="custom-range" min="7.00" max="7.65" value="7.32" step="0.01" />
                  </div>
                  <div class="abg-input-box box-target-paco2">
                    <div class="abg-box-label text-amber">目標 PaCO2</div>
                    <div class="stepper-wrap">
                      <button type="button" class="btn-step btn-step-sm" data-target="advTargetPaco2" data-action="dec">−</button>
                      <div class="input-unit-wrap"><input type="number" id="advTargetPaco2Input" class="num-direct-input text-amber" min="25" max="65" step="1" value="40" /><span class="input-unit">mmHg</span></div>
                      <button type="button" class="btn-step btn-step-sm" data-target="advTargetPaco2" data-action="inc">＋</button>
                    </div>
                    <input type="range" id="advTargetPaco2Slider" class="custom-range range-amber" min="25" max="65" value="40" step="1" />
                    <div class="paco2-preset-row">
                      <button type="button" class="btn-paco2-preset active" id="btnPaco2Norm">正常(40)</button>
                      <button type="button" class="btn-paco2-preset" id="btnPaco2Perm">許容性(50)</button>
                      <button type="button" class="btn-paco2-preset" id="btnPaco2Hyper">過換気(35)</button>
                    </div>
                  </div>
                </div>
                <div class="abg-result-banner">
                  <div class="abg-metrics-col">
                    <div class="metric-row"><span class="m-label">P(a-ET)CO2較差:</span><span class="m-val text-sky"><strong id="advPaEtDiffDisplay">10</strong> mmHg</span></div>
                    <div class="metric-row"><span class="m-label">推計死腔率 (Vd/Vt):</span><span class="m-val"><strong id="advVdVtDisplay">21</strong>% <span class="vdvt-badge status-good" id="advVdVtBadge">正常</span></span></div>
                    <div class="metric-row highlight-target-row"><span class="m-label">ABG目標必要換気量:</span><span class="m-val-huge text-amber"><strong id="advAbgTargetMvDisplay">7.9</strong> L/min</span></div>
                  </div>
                  <button type="button" class="btn-apply-abg" id="btnApplyAbgMv">⚡ 目標換気量を設定に反映</button>
                </div>
              </div>
            </div>
          </div>
        </section>

        <!-- 2カラムグリッド (768px以上: 左=セクション3 設定スライダー群 / 右=セクション4 動的換気特性グラフィック＆気道内圧評価カード) -->
        <div class="sim-eval-two-col">
          <section class="card-section highlight-section border-purple-section sim-col-left">
            <div class="section-header">
              <div class="header-left"><span class="step-num bg-purple">3</span><h2>設定シミュレーション & 推奨換気量</h2></div>
              <button type="button" class="btn-reset-rec" id="advBtnResetToRec">🔄 推奨値にリセット</button>
            </div>
            <p class="section-lead">🔓/🔒ボタンで任意の項目（VtやRR・Ti等）をロック固定すると、残りの項目同士で自動連動計算されます。スライダー下の▲はOtis推奨値位置を示します。</p>
            <div class="recommend-grid-4">
              <div class="rec-card card-mv" id="advCardMv">
                <div class="rec-card-top">
                  <div class="rec-label-wrap">
                    <span class="rec-label">① 分時換気量 (MV)</span>
                    <button type="button" class="btn-param-lock" id="advBtnLockMv" data-lock-target="mv" aria-pressed="false" title="分時換気量(MV)をロック固定 / 解除">
                      <span class="lock-icon">🔓</span><span class="lock-txt">固定</span>
                    </button>
                  </div>
                  <span class="rec-pill pill-amber" id="advPillRecMv">推奨 6.6</span>
                </div>
                <div class="rec-stepper-wrap">
                  <button type="button" class="btn-step btn-step-sm" data-target="advSetMv" data-action="dec">−</button>
                  <div class="input-unit-wrap"><input type="number" id="advSetMvInput" class="num-direct-input num-input-large text-amber" min="2.0" max="22.0" step="0.1" value="6.6" /><span class="input-unit">L/min</span></div>
                  <button type="button" class="btn-step btn-step-sm" data-target="advSetMv" data-action="inc">＋</button>
                </div>
                <div class="card-slider-wrap">
                  <input type="range" id="advSetMvSlider" class="custom-range range-amber" min="2.0" max="22.0" step="0.1" value="6.6" />
                  <div class="slider-rec-track">
                    <div class="rec-marker marker-amber" id="advMarkerRecMv" title="Otis推奨MV (クリックで推奨値へ移動)">
                      <span class="marker-tri">▲</span><span class="marker-lbl" id="advMarkerLblMv">6.6</span>
                    </div>
                  </div>
                </div>
                <div class="rec-sub"><span id="advRecMvMl">6,600</span> mL/min</div>
                <div class="rec-note text-amber" id="advRecMvNote">※Vt・RR・Tiが追従</div>
              </div>
              <div class="rec-card card-vt" id="advCardVt">
                <div class="rec-card-top">
                  <div class="rec-label-wrap">
                    <span class="rec-label">② 一回換気量 (Vt)</span>
                    <button type="button" class="btn-param-lock" id="advBtnLockVt" data-lock-target="vt" aria-pressed="false" title="一回換気量(Vt)をロック固定 / 解除">
                      <span class="lock-icon">🔓</span><span class="lock-txt">固定</span>
                    </button>
                  </div>
                  <span class="rec-pill pill-sky" id="advPillRecVt">推奨 470</span>
                </div>
                <div class="rec-stepper-wrap">
                  <button type="button" class="btn-step btn-step-sm" data-target="advSetVt" data-action="dec">−</button>
                  <div class="input-unit-wrap"><input type="number" id="advSetVtInput" class="num-direct-input num-input-large text-sky" min="200" max="950" step="10" value="470" /><span class="input-unit">mL</span></div>
                  <button type="button" class="btn-step btn-step-sm" data-target="advSetVt" data-action="inc">＋</button>
                </div>
                <div class="card-slider-wrap">
                  <input type="range" id="advSetVtSlider" class="custom-range" min="200" max="950" step="10" value="470" />
                  <div class="slider-rec-track">
                    <div class="rec-marker marker-sky" id="advMarkerRecVt" title="Otis推奨Vt (クリックで推奨値へ移動)">
                      <span class="marker-tri">▲</span><span class="marker-lbl" id="advMarkerLblVt">470</span>
                    </div>
                  </div>
                </div>
                <div class="rec-sub"><span id="advRecVtPerKg">7.1</span> mL/kg PBW</div>
                <div class="rec-note" id="advRecVtNote">基準 (×6〜8): <span id="advRecTvStdNote">396〜528</span>mL</div>
              </div>
              <div class="rec-card card-rr" id="advCardRr">
                <div class="rec-card-top">
                  <div class="rec-label-wrap">
                    <span class="rec-label">③ 呼吸回数 (RR)</span>
                    <button type="button" class="btn-param-lock" id="advBtnLockRr" data-lock-target="rr" aria-pressed="false" title="呼吸回数(RR)をロック固定 / 解除">
                      <span class="lock-icon">🔓</span><span class="lock-txt">固定</span>
                    </button>
                  </div>
                  <span class="rec-pill pill-teal" id="advPillRecRr">推奨 14</span>
                </div>
                <div class="rec-stepper-wrap">
                  <button type="button" class="btn-step btn-step-sm" data-target="advSetRr" data-action="dec">−</button>
                  <div class="input-unit-wrap"><input type="number" id="advSetRrInput" class="num-direct-input num-input-large text-teal" min="6" max="42" step="1" value="14" /><span class="input-unit">回/分</span></div>
                  <button type="button" class="btn-step btn-step-sm" data-target="advSetRr" data-action="inc">＋</button>
                </div>
                <div class="card-slider-wrap">
                  <input type="range" id="advSetRrSlider" class="custom-range range-teal" min="6" max="42" step="1" value="14" />
                  <div class="slider-rec-track">
                    <div class="rec-marker marker-teal" id="advMarkerRecRr" title="Otis推奨RR (クリックで推奨値へ移動)">
                      <span class="marker-tri">▲</span><span class="marker-lbl" id="advMarkerLblRr">14</span>
                    </div>
                  </div>
                </div>
                <div class="rec-sub">1周期: <span id="advRecCycleTime">4.3</span> 秒</div>
                <div class="rec-note" id="advRecRrNote">※Vtと連動</div>
              </div>
              <div class="rec-card card-ti" id="advCardTi">
                <div class="rec-card-top">
                  <div class="rec-label-wrap">
                    <span class="rec-label">④ 吸気時間 (Ti)</span>
                    <button type="button" class="btn-param-lock" id="advBtnLockTi" data-lock-target="ti" aria-pressed="false" title="吸気時間(Ti)をロック固定 / 解除">
                      <span class="lock-icon">🔓</span><span class="lock-txt">固定</span>
                    </button>
                  </div>
                  <span class="rec-pill pill-purple" id="advPillRecTi">推奨 1.00</span>
                </div>
                <div class="rec-stepper-wrap">
                  <button type="button" class="btn-step btn-step-sm" data-target="advSetTi" data-action="dec">−</button>
                  <div class="input-unit-wrap"><input type="number" id="advSetTiInput" class="num-direct-input num-input-large text-purple" min="0.40" max="2.20" step="0.05" value="1.00" /><span class="input-unit">秒</span></div>
                  <button type="button" class="btn-step btn-step-sm" data-target="advSetTi" data-action="inc">＋</button>
                </div>
                <div class="card-slider-wrap">
                  <input type="range" id="advSetTiSlider" class="custom-range range-purple" min="0.40" max="2.20" step="0.05" value="1.00" />
                  <div class="slider-rec-track">
                    <div class="rec-marker marker-purple" id="advMarkerRecTi" title="Otis推奨Ti (クリックで推奨値へ移動)">
                      <span class="marker-tri">▲</span><span class="marker-lbl" id="advMarkerLblTi">1.00</span>
                    </div>
                  </div>
                </div>
                <div class="rec-sub">I:E比 <strong id="advRecIeRatio">1 : 3.3</strong> ／ 呼気 Te: <strong id="advTeInlineVal">3.3</strong>s</div>
                <div class="rec-note te-badge-wrap"><span class="safety-status status-good" id="advRecTiNote">Te ≧ 3×RCexp（完全排出）</span></div>
              </div>
            </div>
          </section>

          <section class="card-section eval-col-right">
            <div class="section-header"><span class="step-num bg-purple">4</span><h2>動的換気特性グラフィック & 肺保護気道内圧評価</h2></div>
            <div class="canvas-wrapper">
              <div class="graph-info-banner" id="advGraphInfoBanner">
                <span class="info-badge">現在選択:</span>
                <span class="info-val" id="advGraphActiveInfo">設定点: RR 14 bpm / Vt 470 mL (MV 6.6 L/min, 推定Pplat 17.4 cmH2O)</span>
              </div>
              <canvas id="advCanvas" width="560" height="280"></canvas>
              <div class="canvas-legend">
                <div class="legend-pill"><span class="legend-symbol symbol-circle">●</span><span class="legend-label">現在設定点:</span><span class="legend-val" id="advGraphTargetVal">14 bpm / 470 mL</span></div>
                <div class="legend-pill"><span class="legend-symbol symbol-diamond">◆</span><span class="legend-label">Otis推奨点:</span><span class="legend-val-rec" id="advGraphRecVal">14 bpm / 470 mL</span></div>
                <div class="legend-pill"><span class="legend-line frame-line"></span><span class="legend-label">動的安全枠 (呼気時間不足ゾーン自動除外)</span></div>
              </div>
            </div>

            <!-- 気道内圧 ＆ PEEP設定カード -->
            <div class="airway-pressure-card">
              <div class="peep-control-row">
                <div class="peep-label-wrap">
                  <span class="peep-title">設定 PEEP:</span>
                  <div class="stepper-wrap">
                    <button type="button" class="btn-step btn-step-sm" data-target="advPeep" data-action="dec">−</button>
                    <div class="input-unit-wrap"><input type="number" id="advPeepInput" class="num-direct-input" min="3" max="22" step="1" value="8" /><span class="input-unit">cmH2O</span></div>
                    <button type="button" class="btn-step btn-step-sm" data-target="advPeep" data-action="inc">＋</button>
                  </div>
                </div>
                <div class="flow-wave-selector">
                  <span class="wave-label">吸気流速波形:</span>
                  <div class="toggle-group">
                    <button type="button" class="toggle-btn active" id="advBtnFlowDecel">漸減波 / PCV</button>
                    <button type="button" class="toggle-btn" id="advBtnFlowSquare">矩形波 VCV</button>
                  </div>
                </div>
              </div>
              <div class="pressure-metrics-grid">
                <div class="p-metric-card">
                  <span class="p-metric-label">駆動圧 (ΔP = Vt / C)</span>
                  <div class="p-metric-val"><span id="advDpDisplay">9.4</span> <span class="p-unit">cmH2O</span></div>
                  <span class="safety-status status-good" id="advDpStatus">良好 (≦14)</span>
                </div>
                <div class="p-metric-card highlight-pplat">
                  <span class="p-metric-label">推定プラトー圧 (Pplat)</span>
                  <div class="p-metric-val text-amber"><span id="advPplatDisplay">17.4</span> <span class="p-unit">cmH2O</span></div>
                  <span class="safety-status status-good" id="advPplatStatus">安全 (≦30 cmH2O)</span>
                </div>
                <div class="p-metric-card">
                  <span class="p-metric-label">推定ピーク圧 (Ppeak)</span>
                  <div class="p-metric-val text-sky"><span id="advPpeakDisplay">17.4</span> <span class="p-unit">cmH2O</span></div>
                  <span class="p-sub-note" id="advPpeakNote">流速終了時圧損ほぼゼロ</span>
                </div>
              </div>
            </div>

            <!-- 呼気時間・Auto-PEEPリスク警告バナー (3段階バッジ強化) -->
            <div class="safety-banner auto-peep-banner" id="advAutoPeepBanner">
              <div class="safety-icon">🌬️</div>
              <div class="safety-info">
                <div class="safety-title">呼気時間 (Te) 充足度 ＆ 内因性PEEP (Auto-PEEP) 3段階判定</div>
                <div class="safety-desc">呼気 Te: <strong id="advTeVal">3.3</strong>秒 (完全排出 3×RCexp: <strong id="advTeNeedVal">1.5</strong>秒 / 許容下限 2×RCexp: <strong id="advTeNeed2Val">1.0</strong>秒) <span class="safety-status status-good" id="advAutoPeepStatus">Te ≧ 3×RCexp（完全排出）</span></div>
              </div>
            </div>
          </section>
        </div>
      </main>
    </div>

    <!-- フッター -->
    <footer class="footer">
      <p>※ 本ツールは Otis最小呼吸仕事物理論・呼気時定数解析・Bohr-Enghoff死腔計算・Devine式に基づく換気パラメータ算出を行っています。</p>
      <p>※ 人工呼吸器の設定変更および臨床判断は、必ず医師の指示および患者状態・動脈血液ガス(ABG)に基づき行ってください。</p>
    </footer>
  </div>

  <div style="display:none;" id="placeholder"></div>
  <div style="display:none;" id="resultsGrid"></div>
  <input type="hidden" id="heightSlider" value="170" />
  <input type="hidden" id="minVolSlider" value="100" />
  <span style="display:none;" id="minVolDisplay"></span>
  <div style="display:none;" id="asvCanvas"></div>
  <div style="display:none;" id="tabAsv"></div>
  <div style="display:none;" id="viewAsv"></div>



    <!-- 取扱説明書 ＆ 初心者向け呼吸療法解説書 モーダル -->
  <div id="manualModal" class="manual-modal hidden" role="dialog" aria-modal="true" aria-labelledby="modalTitle">
    <div class="manual-modal-overlay" id="manualOverlay" onclick="window.closeManualModal && window.closeManualModal()"></div>
    <div class="manual-modal-card">
      <!-- モーダルヘッダー -->
      <div class="manual-modal-header">
        <div class="manual-header-title-wrap">
          <div class="manual-modal-badge">MANUAL & CLINICAL GUIDE</div>
          <h2 id="modalTitle" class="manual-modal-title">📖 アプリ取扱説明書 ＆ 呼吸療法解説書</h2>
        </div>
        <button type="button" class="btn-modal-close" id="btnCloseManual" onclick="window.closeManualModal && window.closeManualModal()" aria-label="閉じる">✕</button>
      </div>

      <!-- モーダル内タブ切り替え -->
      <div class="manual-nav-tabs">
        <button type="button" class="manual-tab-btn active" id="btnTabManualApp">
          <span class="m-tab-icon">📱</span>
          <span class="m-tab-label-short">取扱説明書</span>
          <span class="m-tab-label-full">取扱説明書 (工学・機能)</span>
        </button>
        <button type="button" class="manual-tab-btn" id="btnTabManualEdu">
          <span class="m-tab-icon">💡</span>
          <span class="m-tab-label-short">やさしい解説</span>
          <span class="m-tab-label-full">やさしい解説 (ベッドサイド)</span>
        </button>
        <button type="button" class="manual-tab-btn" id="btnTabManualPva">
          <span class="m-tab-icon">⚡</span>
          <span class="m-tab-label-short">非同調ガイド</span>
          <span class="m-tab-label-full">非同調ガイド (波形・対処)</span>
        </button>
      </div>

      <!-- モーダル本文 (スクロール可能) -->
      <div class="manual-modal-body">
        <!-- ================= タブ1: アプリ取扱説明書 ================= -->
        <div id="manualTabApp" class="manual-tab-content active">
          <section class="manual-section">
            <h3 class="manual-sec-title">🌟 本アプリの目的と特長</h3>
            <p class="manual-p">本ツールは、<strong>ASV（適応支持換気）非搭載の一般人工呼吸器</strong>であっても、患者の予測体重（PBW）・肺力学（気道抵抗・コンプライアンス）・動脈血液ガス（PaCO2）に基づき、<strong>「数式ベースの理想論」を「実臨床のベッドサイド判断」へ引き上げる臨床意思決定支援（CDSS）ツール</strong>です。</p>
          </section>

          <section class="manual-section">
            <h3 class="manual-sec-title">🔀 3つのモードの選び方・特徴</h3>
            <div class="manual-card-grid">
              <div class="manual-mode-card">
                <div class="m-mode-badge badge-basic">📋 基本モード</div>
                <div class="m-mode-subtitle">初期設定・急患搬送時</div>
                <p>患者の<strong>性別と身長</strong>を入力するだけで、ガイドライン準拠の<strong>予測体重（PBW）</strong>、推奨一回換気量（6〜8 mL/kg）、基準分時換気量（100 mL/kg/min）を直ちに算出します。病態別の代謝変動に応じた%MVクイック適用テーブルも搭載しています。</p>
              </div>
              <div class="manual-mode-card">
                <div class="m-mode-badge badge-opt">🫁 力学最適化モード</div>
                <div class="m-mode-subtitle">肺力学モニタ連動・Otis最適化</div>
                <p>人工呼吸器のモニタから得られる<strong>気道抵抗（R）・静肺コンプライアンス（C）・EtCO2</strong>を入力。Otis最小呼吸仕事理論に基づく推奨換気設定を導き出し、呼気時間不足ゾーンを自動除外した動的安全枠グラフで直感的に可視化します。</p>
              </div>
              <div class="manual-mode-card">
                <div class="m-mode-badge badge-adv">🔬 高度臨床 (ABG & 圧) モード</div>
                <div class="m-mode-subtitle">血液ガス補正・肺保護限界圧評価</div>
                <p><strong>採血データ（PaCO2・pH）</strong>から必要換気量を自動逆算。設定PEEP下での<strong>プラトー圧（Pplat ≦ 30 cmH2O）や駆動圧（ΔP ≦ 14 cmH2O）</strong>、呼気不全による<strong>Auto-PEEPリスク</strong>をリアルタイムに自動評価・警告します。</p>
              </div>
            </div>
          </section>

          <!-- 高度臨床モードの4大工学・生理学ロジック解説 -->
          <section class="manual-section">
            <h3 class="manual-sec-title">🔬 高度臨床モードを支える4大工学・生理学ロジック</h3>
            <div class="edu-chapter-card">
              <div class="chapter-header">
                <span class="chapter-badge">ロジック 1</span>
                <h4 class="chapter-title">動脈血液ガス連動による目標MV / RR自動計算</h4>
              </div>
              <div class="chapter-body">
                <p class="chapter-p">実臨床ではシャントやV/Q不均等によりP(a-ET)CO2較差が開大するため、EtCO2単独での換気量調整には限界があります。また、代謝性アシドーシス時の代償性過換気要求（Winter's formula等に基づく目標設定）や、ARDSでの許容性高炭酸ガス血症（Permissive hypercapnia）など、症例ごとに「狙うべきPaCO2」は大きく異なります。</p>
                <div class="key-point-box">
                  <span class="kp-icon">📐</span>
                  <span class="kp-text"><strong>反比例計算式：</strong>$$	ext{Target MV} = 	ext{Current MV} 	imes \left( rac{	ext{Current } 	ext{PaCO}_2}{	ext{Target } 	ext{PaCO}_2} 
ight)$$（※CO2産生量 VCO2 一定の仮定）</span>
                </div>
                <p class="chapter-p">この計算結果を設定スライダーへ連動させることで、換気回数（RR）と1回換気量（Vt）の組み合わせを直感的に再構築できます。</p>
              </div>
            </div>

            <div class="edu-chapter-card">
              <div class="chapter-header">
                <span class="chapter-badge">ロジック 2</span>
                <h4 class="chapter-title">死腔率（Vd/Vt）の推計・入力オプション</h4>
              </div>
              <div class="chapter-body">
                <p class="chapter-p">呼吸仕事量を最小化する最適呼吸回数を導く「Otisの式」では、解剖学的・生理学的死腔（Vd）の大きさが解に大きく影響します。Vdが増大すると、必要肺胞換気量を担保するために1回換気量を大きくするか呼吸回数を増やさなければなりませんが、高すぎても低すぎても仕事量が増大します。</p>
                <div class="key-point-box">
                  <span class="kp-icon">📐</span>
                  <span class="kp-text"><strong>Bohr-Enghoff 変法による簡易死腔率：</strong>$$	ext{推計 } V_d/V_t = rac{	ext{PaCO}_2 - 	ext{EtCO}_2}{	ext{PaCO}_2}$$</span>
                </div>
                <p class="chapter-p">重症ARDSや肺血栓塞栓症（PTE）では肺胞死腔が跳ね上がります。本アプリではこの推計値をOtisの計算式へフィードバックすることで、健常肺モデルの固定値（2.2 mL/kg や 150 mL）から、病態に応じた実動的な等肺胞換気量カーブへ補正しています。</p>
              </div>
            </div>

            <div class="edu-chapter-card">
              <div class="chapter-header">
                <span class="chapter-badge">ロジック 3</span>
                <h4 class="chapter-title">吸気流速波形および気道内圧（Ppeak / Pplat）の推計</h4>
              </div>
              <div class="chapter-body">
                <p class="chapter-p">圧外傷（Barotrauma）および容量損傷（Volutrauma）を防ぐ肺保護換気では、肺胞にかかる圧（Pplat）と、気道抵抗を含んだ最大圧（Ppeak）の峻別が不可欠です。</p>
                <div class="limit-press-grid">
                  <div class="limit-card">
                    <div class="limit-badge badge-p-plat">推定式</div>
                    <h5 class="limit-title">推定 Pplat = PEEP + (Vt / C)</h5>
                    <p>肺胞そのものにかかる静止圧。30 cmH2O 超過で赤色アラートを発令します。</p>
                  </div>
                  <div class="limit-card">
                    <div class="limit-badge badge-dp">波形による相違</div>
                    <h5 class="limit-title">矩形波 vs 漸減波</h5>
                    <p><strong>矩形波：</strong>Ppeak = Pplat + (吸気流速 × R)<br /><strong>漸減波：</strong>送気初期に最大流速が来るため、吸気終末PpeakはPplatに極めて近似。</p>
                  </div>
                </div>
                <p class="chapter-p">求めた推定PplatやPpeakが安全限界値（30 cmH2O）を超過した場合に視覚的アラートを出すことで、無茶なショートTi設定や過大なVt設定を事前にスクリーニングできます。</p>
              </div>
            </div>

            <div class="edu-chapter-card">
              <div class="chapter-header">
                <span class="chapter-badge">ロジック 4</span>
                <h4 class="chapter-title">呼気不全・Auto-PEEPリスクの動的判定（Te vs 3〜4 RCexp）</h4>
              </div>
              <div class="chapter-body">
                <p class="chapter-p">COPDや気管支喘息など気道抵抗（R）が高い症例、あるいは高換気要求で呼吸回数（RR）を上げざるを得ない症例では、呼気時間（Te）の不足による内因性PEEP（Auto-PEEP / dynamic hyperinflation）が最大のリスクとなります。</p>
                <div class="time-constant-box">
                  <div class="tc-item"><strong>1 RCexp 経過：</strong>呼出率 約 63%</div>
                  <div class="tc-item"><strong>2 RCexp 経過：</strong>呼出率 約 86%</div>
                  <div class="tc-item"><strong>3 RCexp 経過：</strong>呼出率 約 95%（臨床的安全基準）</div>
                  <div class="tc-item tc-safe"><strong>4 RCexp 経過：</strong>呼出率 約 98%（完全呼出とみなす基準）</div>
                </div>
                <p class="chapter-p">設定されたRRと吸気時間（Ti）から得られる呼気時間（Te = (60/RR) - Ti）が「3 × RCexp」を下回る場合、未呼出ガスが肺内に残存しAuto-PEEPが発生します。シミュレーター上で「Te < 3 × RCexp」をトリガーとして警告を出し、グラフィック安全枠で呼気不足ゾーンを自動除外・マスク表示することは、実臨床でのトラッピング事故を未然に防ぐ教育的・臨床的ガイドとして極めて有用です。</p>
              </div>
            </div>
          </section>

          <section class="manual-section">
            <h3 class="manual-sec-title">🎛 直感的な3通りの操作方法</h3>
            <div class="manual-tip-box">
              <div class="tip-item"><span class="tip-icon">🔘</span><div><strong>スライダー操作：</strong>広範囲の数値を素早く直感的に動かせます。</div></div>
              <div class="tip-item"><span class="tip-icon">➕➖</span><div><strong>ステッパーボタン：</strong>［−］［＋］ボタンで1単位ずつ確実に微調整できます。</div></div>
              <div class="tip-item"><span class="tip-icon">🔢</span><div><strong>数値直接入力：</strong>数値をタップしてテンキーから直接入力できます。</div></div>
            </div>
          </section>
        </div>

        <!-- ================= タブ2: 初心者向け呼吸療法解説書 ================= -->
        <div id="manualTabEdu" class="manual-tab-content" style="display: none;">
          <!-- 導入メッセージ -->
          <div class="edu-intro-card">
            <div class="edu-intro-icon">👩‍⚕️👨‍⚕️</div>
            <div class="edu-intro-text">
              <strong>病棟の看護師さん・若手スタッフ向け ベッドサイド学習ガイド：</strong><br />
              勉強会やカンファレンスでそのまま話せるトーンと構成でまとめました。数式を丸暗記するのではなく、<strong>「現場で何が起きているか」「なぜその設定だと危ないのか」</strong>という臨床の直感に結びつけてやさしく解説します！
            </div>
          </div>

          <!-- 全体のポイント -->
          <div class="key-point-box">
            <span class="kp-icon">🌟</span>
            <span class="kp-text">
              <strong>全体のポイント（まず最初に伝えること）：</strong><br />
              人工呼吸器の設定を考えるとき、機械の画面上の数字だけを見ていると、患者さんの体の中で起きている変化を見落としてしまいます。<br />
              本アプリに搭載された仕組みは、血液ガスの結果や肺の硬さ・空気の通りにくさを組み合わせて、<strong>「患者さんの肺に本当に優しく、安全な設定」を誰でも迷わず判断できるようにするためのアシスト機能</strong>です。
            </span>
          </div>

          <!-- 第1章: PBW -->
          <div class="edu-chapter-card">
            <div class="chapter-header">
              <span class="chapter-badge">基礎 1</span>
              <h4 class="chapter-title">なぜ体重計の重さではなく「予測体重 (PBW)」を使うの？</h4>
            </div>
            <div class="chapter-body">
              <div class="key-point-box">
                <span class="kp-icon">💡</span>
                <span class="kp-text"><strong>核心ポイント：</strong>「人は太っても、肺のサイズは太りません！」</span>
              </div>
              <p class="chapter-p">患者さんの体重が50kgから脂肪で80kgに増えても、肋骨に囲まれた胸郭や<strong>肺の容積（大きさ）は生まれつきの骨格（身長と性別）で決まっており、全く変わりません</strong>。</p>
              <p class="chapter-p">もし実体重の80kgに合わせて換気量（8 mL/kg ＝ 640 mL）を入れてしまうと、50kg用の小さな肺にとっては強烈な過膨張となり、肺胞が破裂したり（気胸）、炎症が悪化して肺が壊れてしまいます。そのため人工呼吸管理では必ず身長から計算した予測体重（PBW）を基準にします。</p>
            </div>
          </div>

          <!-- 第2章: 肺保護換気 -->
          <div class="edu-chapter-card">
            <div class="chapter-header">
              <span class="chapter-badge">基礎 2</span>
              <h4 class="chapter-title">一回換気量（Vt）はなぜ「6〜8 mL/kg」なの？（肺保護換気戦略）</h4>
            </div>
            <div class="chapter-body">
              <div class="key-point-box">
                <span class="kp-icon">🎈</span>
                <span class="kp-text"><strong>核心ポイント：</strong>「風船を限界までパンパンに膨らませ続けない」</span>
              </div>
              <p class="chapter-p">昔は「たくさん換気すれば酸素が増える」と10〜15 mL/kgもの大換気量を入れていましたが、大規模研究（ARDSNet）で正常な肺胞まで引き裂き死亡率を悪化させることが判明しました。</p>
              <p class="chapter-p">病気の肺は使える肺胞が赤ちゃんの肺ほどに小さくなっています（Baby Lung）。小さな肺胞を守るため、<strong>「一回換気量は6〜8 mL/kg（重症時は4〜6 mL/kg）に抑える」</strong>ことが世界共通の絶対ルールです。</p>
            </div>
          </div>

          <!-- 第3章: RとC -->
          <div class="edu-chapter-card">
            <div class="chapter-header">
              <span class="chapter-badge">基礎 3</span>
              <h4 class="chapter-title">気道抵抗（R）とコンプライアンス（C）って何？</h4>
            </div>
            <div class="chapter-body">
              <div class="analogy-grid">
                <div class="analogy-card">
                  <div class="analogy-title">🌬 気道抵抗 (R) ＝「ストローの細さ」</div>
                  <div class="analogy-sub">正常値: 5 〜 10 cmH2O/(L/s)</div>
                  <p>空気の通りにくさです。太いストローなら楽ですが、細いマドラーで吸うと疲れます。痰詰まり、チューブの細さ・屈曲、喘息・COPDの気管支攣縮で上昇します。</p>
                </div>
                <div class="analogy-card">
                  <div class="analogy-title">🎈 コンプライアンス (C) ＝「風船の柔らかさ」</div>
                  <div class="analogy-sub">正常値: 50 〜 80 mL/cmH2O</div>
                  <p>肺の膨らみやすさです。柔らかい風船はすぐ膨らみますが、硬いゴム風船は強い力が必要です。ARDSや重症肺炎、肺水腫、間質性肺炎で著明に低下します。</p>
                </div>
              </div>
            </div>
          </div>

          <!-- 第4章: CO2逆算機能 -->
          <div class="edu-chapter-card">
            <div class="chapter-header">
              <span class="chapter-badge">実践 1</span>
              <h4 class="chapter-title">「二酸化炭素（CO2）の溜まり具合に合わせて、安全な換気量を逆算する」機能</h4>
            </div>
            <div class="chapter-body">
              <div class="key-point-box">
                <span class="kp-icon">❓</span>
                <span class="kp-text"><strong>現場でのよくある疑問：</strong>「血液ガスを取ったらCO2が高かった（低かった）けれど、呼吸回数や1回換気量をどれくらい増やせば（減らせば）狙い通りの値になるのか、感覚でいじってよいのか分からない…」</span>
              </div>
              <p class="chapter-p"><strong>【何をしているか】</strong><br />患者さんの「今のCO2」と「目指したい目標CO2」を入れると、1分間に必要な全体の空気の量（分時換気量: MV）をパッと計算して提案してくれる仕組みです。</p>
              <div class="analogy-card" style="background: rgba(15, 23, 42, 0.7);">
                <div class="analogy-title">🏠 わかりやすいイメージ：「換気扇で煙を追い出す」</div>
                <p>部屋に充満した煙を換気扇で追い出す場面を想像してください。煙の濃度が2倍なら、換気の強さを2倍にすれば元の薄さに戻ります。<br />
                ただし、モニターに出ている呼気の数値（EtCO2）は、重症な方ほど実際の血液（PaCO2）と数字がズレます。血液の本当の数字をもとに逆算することで、<strong>「勘で設定して換気しすぎた・足りなかった」という失敗を確実に防ぎます</strong>。</p>
              </div>
            </div>
          </div>

          <!-- 第5章: 死腔と呼吸リズム -->
          <div class="edu-chapter-card">
            <div class="chapter-header">
              <span class="chapter-badge">実践 2</span>
              <h4 class="chapter-title">「無駄になってしまう空気の割合（死腔）を計算して、無理のない呼吸リズムを見つける」機能</h4>
            </div>
            <div class="chapter-body">
              <div class="key-point-box">
                <span class="kp-icon">❓</span>
                <span class="kp-text"><strong>現場でのよくある疑問：</strong>「呼吸回数を増やして一生懸命換気しているはずなのに、なぜかCO2が全然下がらない…」</span>
              </div>
              <p class="chapter-p"><strong>【何をしているか】</strong><br />吸った空気のうち、「酸素やCO2の交換に使われず、気道などを素通りして捨てられる無駄な空気（死腔）」がどれくらいあるかを推計し、患者さんが一番ラクに呼吸できる回数を割り出します。</p>
              <div class="analogy-card" style="background: rgba(15, 23, 42, 0.7);">
                <div class="analogy-title">🥤 わかりやすいイメージ：「長すぎるストローでの呼吸」</div>
                <p>長すぎるストローで呼吸する場面を思い浮かべてください。どれだけ浅く速くハアハア呼吸しても、ストローの中の同じ空気を往復させているだけで全然新鮮な空気が肺胞に届きません。<br />
                肺の血管が詰まったり（肺塞栓）、肺全体がひどく荒れたり（重症ARDS）すると、この無駄な空間が跳ね上がります。無駄の多さに合わせて<strong>「これくらいの回数と深さで換気しないと、患者さんの肺に負担がかかりすぎるよ」</strong>と教えてくれる機能です。</p>
              </div>
            </div>
          </div>

          <!-- 第6章: 肺のパンクリスク事前通知 -->
          <div class="edu-chapter-card">
            <div class="chapter-header">
              <span class="chapter-badge">実践 3</span>
              <h4 class="chapter-title">「肺がパンクするリスクを事前に知らせる」機能</h4>
            </div>
            <div class="chapter-body">
              <div class="key-point-box">
                <span class="kp-icon">❓</span>
                <span class="kp-text"><strong>現場でのよくある疑問：</strong>「換気量を増やしたいけれど、気道内圧のアラームが鳴ってしまわないか、肺が破れたり傷ついたりしないか不安…」</span>
              </div>
              <p class="chapter-p"><strong>【何をしているか】</strong><br />送気したときに「肺の奥（肺胞）に実際にかかる圧力（プラトー圧）」と「空気の通り道（気管チューブなど）の摩擦を含めた最大の圧力（最高気道圧）」を前もって予測し、危険なライン（一般的に30 cmH2O以上）を超えるようなら警告を出します。</p>
              <div class="analogy-card" style="background: rgba(15, 23, 42, 0.7);">
                <div class="analogy-title">🎈 わかりやすいイメージ：「細い風船を力任せに膨らませる」</div>
                <p>細い風船を力任せに膨らまそうとすると、口元には強い圧力がかかりますし、風船自体もパンパンに張り詰めて破れそうになります。<br />
                肺も同じで、肺の奥にかかる圧が高すぎると肺胞が壊れてしまいます。設定を決定する前に<strong>「この設定だと圧が高すぎて危険です」と画面上で赤く知らせてくれる</strong>ため、安全な範囲内で設定を検討できます。</p>
              </div>
            </div>
          </div>

          <!-- 第7章: 呼気不足とAuto-PEEP防止 -->
          <div class="edu-chapter-card">
            <div class="chapter-header">
              <span class="chapter-badge">実践 4</span>
              <h4 class="chapter-title">「息を吐ききれていない（呼気不足）状態を見抜いて、回数の上げすぎを防ぐ」機能</h4>
            </div>
            <div class="chapter-body">
              <div class="key-point-box alert-kp">
                <span class="kp-icon">❓</span>
                <span class="kp-text"><strong>現場でのよくある疑問：</strong>「CO2を飛ばしたいから呼吸回数を30回くらいまで上げたいけれど、上げて大丈夫なのかな？」</span>
              </div>
              <p class="chapter-p"><strong>【何をしているか】</strong><br />息をしっかり吐ききる前に次の息が送り込まれてしまい、肺の中に空気がどんどん溜まってしまう現象（空気の閉じ込め＝オートPEEP）が起きていないかを判定します。</p>
              <div class="analogy-card" style="background: rgba(15, 23, 42, 0.7);">
                <div class="analogy-title">🌬 わかりやすいイメージ：「風船がしぼみきる前に次の息を入れる」</div>
                <p>風船を膨らませた後、指を離すと「シュー」っと自然にしぼんでいきます。肺が硬い方や、気管支が狭い方（COPDや喘息など）は、空気が抜けるのに時間がかかります。<br />
                全部抜けきる前に次の空気を無理やり押し込むと、風船の中に空気が残ったままになり、最終的にパンパンになって心臓を圧迫して血圧が下がってしまいます。<br />
                <strong>「この患者さんは息を吐くのに〇秒必要だから、これ以上呼吸回数を上げたら吐ききれなくなって危険ですよ」と、回数の上げすぎにブレーキをかけてくれる機能</strong>です。</p>
              </div>
            </div>
          </div>

          <!-- まとめメッセージ -->
          <div class="edu-chapter-card" style="border-color: rgba(56, 189, 248, 0.5); background: linear-gradient(135deg, rgba(15, 23, 42, 0.8), rgba(30, 41, 59, 0.7));">
            <div class="chapter-header">
              <span class="chapter-badge" style="background: #10b981;">まとめ</span>
              <h4 class="chapter-title">ベッドサイドで共有できる4つの安心見守り</h4>
            </div>
            <div class="chapter-body">
              <div class="manual-tip-box" style="background: rgba(15, 23, 42, 0.6);">
                <div class="tip-item"><span class="tip-icon">1️⃣</span><div><strong>CO2を目標に合わせるための「ちょうどいい換気量」を計算する</strong></div></div>
                <div class="tip-item"><span class="tip-icon">2️⃣</span><div><strong>無駄になる空気（死腔）の量を踏まえて「無駄のない呼吸回数」を探す</strong></div></div>
                <div class="tip-item"><span class="tip-icon">3️⃣</span><div><strong>肺が張り裂けないよう「圧力の危険ライン（30 cmH2O）」を先回りして見張る</strong></div></div>
                <div class="tip-item"><span class="tip-icon">4️⃣</span><div><strong>息を吐ききれるように「呼吸回数の上げすぎ」に自動でストップをかける</strong></div></div>
              </div>
              <p class="chapter-p" style="color: #a7f3d0; font-weight: 700; font-size: 0.95rem; margin-top: 4px;">
                この4つがあることで、経験の浅いスタッフでも「なぜこの設定にするのか」「どこまでが安全な限界なのか」をひと目で安心してチーム全体で共有できるようになります。
              </p>
            </div>
          </div>
        </div>

<!-- ================= タブ3: 非同調（PVA）完全ガイド ================= -->
        <div id="manualTabPva" class="manual-tab-content" style="display: none;">
          <!-- イントロダクション -->
          <div class="pva-hero-box">
            <div class="pva-hero-badge">PATIENT-VENTILATOR ASYNCHRONY CLINICAL GUIDE</div>
            <h3 class="pva-hero-title">⚡ 患者-人工呼吸器 非同調（PVA）完全解説書</h3>
            <p class="pva-hero-desc">
              非同調（PVA）とは、<strong>「患者の自発呼吸（神経刺激・横隔膜活動）」と「人工呼吸器の送気タイミング・流速」が衝突・ズレを生じる現象</strong>です。<br>
              集中治療（ICU）における調査では、機械換気患者の<strong>約半数以上で非同調が発生</strong>しており、非同調指数（Asynchrony Index: AI）が<strong>10%以上</strong>になると<strong>人工呼吸期間の延長・ICU滞在日数の増加・気管切開率や死亡率の上昇</strong>に直結することが明らかになっています。
            </p>
            <div class="pva-stat-grid">
              <div class="pva-stat-card">
                <div class="pva-stat-val">50%以上</div>
                <div class="pva-stat-lbl">機械換気患者の発生率</div>
              </div>
              <div class="pva-stat-card">
                <div class="pva-stat-val">AI &gt; 10%</div>
                <div class="pva-stat-lbl">予後悪化の危険ライン</div>
              </div>
              <div class="pva-stat-card">
                <div class="pva-stat-val">3大分類</div>
                <div class="pva-stat-lbl">トリガー / 流速 / サイクリング</div>
              </div>
            </div>
          </div>

          <!-- 第1章：トリガー非同調 -->
          <section class="manual-section">
            <div class="manual-sec-header" style="background: linear-gradient(135deg, rgba(239, 68, 68, 0.15), rgba(15, 23, 42, 0.4)); border-left: 4px solid #ef4444;">
              <span class="sec-num" style="background: #ef4444;">第1章</span>
              <h3 class="manual-sec-title">トリガー非同調（吸気の始まりのズレ）</h3>
            </div>
            <p class="manual-sec-desc">
              患者が「息を吸いたい！」と努力した瞬間、あるいは自発努力がない時に、呼吸器の送気がどう反応するかで起こる非同調です。
            </p>

            <!-- 1-1: 無効吸気努力 (ミストリガー) -->
            <div class="pva-card">
              <div class="pva-card-header">
                <div class="pva-card-title-wrap">
                  <span class="pva-type-badge badge-trigger">トリガー非同調</span>
                  <span class="pva-freq-badge">頻度：最多 ★★★</span>
                  <h4 class="pva-card-title">① 無効吸気努力（ミストリガー / Ineffective Triggering）</h4>
                </div>
              </div>
              <div class="pva-card-body">
                <div class="pva-concept-grid">
                  <div class="pva-concept-item">
                    <span class="pva-dot dot-red">●</span>
                    <div>
                      <strong>臨床現場での通称：</strong>
                      「ミストリガー」「トリガー空振り」「Wasted effort」
                    </div>
                  </div>
                  <div class="pva-concept-item">
                    <span class="pva-dot dot-red">●</span>
                    <div>
                      <strong>何が起きているか（病態）：</strong>
                      患者さんが一生懸命に横隔膜を動かして息を吸おうとしているのに、<strong>呼吸器がそれを感知できずに送気をスルー（空振り）してしまう現象</strong>です。非同調の中で<strong>圧倒的最多（全体の約半数〜過半数）</strong>を占めます。
                    </div>
                  </div>
                  <div class="pva-concept-item">
                    <span class="pva-dot dot-amber">●</span>
                    <div>
                      <strong>主な原因：</strong>
                      <ul class="pva-mini-list">
                        <li><strong>Auto-PEEP（内因性PEEP）</strong>：呼気が出し切れず肺に空気が残っているため、患者はAuto-PEEP分の圧力を余計に吸い込まないと呼吸器のトリガー閾値に届かない（呼気閉塞・COPDで極めて多い）。</li>
                        <li><strong>過剰な圧サポート（PS過大）や1回換気量過多</strong>：前の呼吸で空気を入れすぎたため、呼吸筋が疲弊、または呼吸中枢が抑制されて自発努力が微弱になる。</li>
                        <li><strong>過度な鎮静</strong>：中枢ドライブが落ちて吸気努力が弱すぎる。</li>
                      </ul>
                    </div>
                  </div>
                </div>

                <div class="pva-waveform-box">
  <div class="pva-waveform-title">📊 グラフィック波形：無効吸気努力（ミストリガー / Ineffective Triggering）</div>
  <svg viewBox="0 0 620 250" class="pva-svg" xmlns="http://www.w3.org/2000/svg">
    <rect width="620" height="250" fill="#0b1120" rx="8"/>
    <defs>
      <pattern id="grid1" width="30" height="25" patternUnits="userSpaceOnUse">
        <path d="M 30 0 L 0 0 0 25" fill="none" stroke="#1e293b" stroke-width="0.8"/>
      </pattern>
      <marker id="arrowRed1" markerWidth="6" markerHeight="6" refX="5" refY="3" orient="auto">
        <path d="M0,0 L6,3 L0,6 Z" fill="#ef4444" />
      </marker>
      <marker id="arrowAmber1" markerWidth="6" markerHeight="6" refX="5" refY="3" orient="auto">
        <path d="M0,0 L6,3 L0,6 Z" fill="#f59e0b" />
      </marker>
    </defs>
    <rect width="620" height="250" fill="url(#grid1)" rx="8"/>

    <!-- Paw 基準線 (PEEP=5cmH2O at y=90) -->
    <line x1="45" y1="90" x2="605" y2="90" stroke="#475569" stroke-width="1" stroke-dasharray="3,3"/>
    <text x="12" y="94" fill="#94a3b8" font-size="11" font-family="sans-serif">PEEP</text>
    <text x="12" y="30" fill="#fbbf24" font-size="12" font-weight="bold" font-family="sans-serif">Paw (圧)</text>

    <!-- Flow 基準線 (Zero flow at y=185) -->
    <line x1="45" y1="185" x2="605" y2="185" stroke="#475569" stroke-width="1" stroke-dasharray="3,3"/>
    <text x="12" y="189" fill="#94a3b8" font-size="11" font-family="sans-serif">0 L/m</text>
    <text x="12" y="140" fill="#38bdf8" font-size="12" font-weight="bold" font-family="sans-serif">Flow (流速)</text>

    <!-- 1呼吸目: 正常な送気 -->
    <path d="M 50,90 L 65,90 L 75,35 L 145,38 L 155,90 L 250,90" fill="none" stroke="#fbbf24" stroke-width="2.5"/>
    <path d="M 50,185 L 65,185 L 70,140 L 145,160 L 155,230 Q 185,200 230,188 L 250,185" fill="none" stroke="#38bdf8" stroke-width="2.5"/>

    <!-- 2呼吸目の間: ここで患者が吸気努力！ (x: 270〜310) -->
    <path d="M 250,90 L 275,90 Q 290,98 305,90 L 350,90" fill="none" stroke="#fbbf24" stroke-width="2.5"/>
    <path d="M 250,185 L 275,187 Q 290,168 305,185 L 350,185" fill="none" stroke="#38bdf8" stroke-width="2.5"/>

    <!-- ミストリガー強調枠 & アノテーション -->
    <rect x="268" y="70" width="58" height="135" fill="rgba(239, 68, 68, 0.15)" stroke="#ef4444" stroke-width="1.8" stroke-dasharray="4,2" rx="4"/>
    
    <line x1="365" y1="165" x2="310" y2="175" stroke="#ef4444" stroke-width="1.8" marker-end="url(#arrowRed1)"/>
    <text x="375" y="165" fill="#fca5a5" font-size="12" font-weight="bold" font-family="sans-serif">⚡ 呼気フローの切れ込み（吸気努力！）</text>
    <text x="375" y="182" fill="#94a3b8" font-size="11" font-family="sans-serif">呼気中に自発努力があるのに...</text>

    <line x1="365" y1="85" x2="310" y2="95" stroke="#f59e0b" stroke-width="1.8" marker-end="url(#arrowAmber1)"/>
    <text x="375" y="85" fill="#fde68a" font-size="12" font-weight="bold" font-family="sans-serif">❌ 送気圧が立ち上がらない（空振り！）</text>
    <text x="375" y="102" fill="#94a3b8" font-size="11" font-family="sans-serif">呼吸器がトリガーを感知できていない</text>

    <!-- 3呼吸目: 遅れて次の強制送気 -->
    <path d="M 350,90 L 370,35 L 440,38 L 450,90 L 580,90" fill="none" stroke="#fbbf24" stroke-width="2.5" opacity="0.6"/>
    <path d="M 350,185 L 355,140 L 440,160 L 450,230 Q 480,200 540,186 L 580,185" fill="none" stroke="#38bdf8" stroke-width="2.5" opacity="0.6"/>
  </svg>
</div>

                <div class="pva-action-box">
                  <div class="pva-action-title">🩺 ベッドサイドでの見分け方 ＆ 対処手順</div>
                  <div class="pva-step-grid">
                    <div class="pva-step-card">
                      <div class="pva-step-num">Step 1</div>
                      <div class="pva-step-content">
                        <strong>呼気流速波形を凝視する</strong>
                        呼気の戻りラインに「ピクッ」と上向き（吸気方向）の切れ込みがあるのに、圧波形が立ち上がっていなければミストリガー確定です。
                      </div>
                    </div>
                    <div class="pva-step-card">
                      <div class="pva-step-num">Step 2</div>
                      <div class="pva-step-content">
                        <strong>外因性PEEPを付加する（Auto-PEEP対策）</strong>
                        Auto-PEEPの<strong>約70〜80%</strong>を呼吸器のPEEPとして設定することで、患者が乗り越えるべき圧力差の壁（トリガー負荷）を解消します。
                      </div>
                    </div>
                    <div class="pva-step-card">
                      <div class="pva-step-num">Step 3</div>
                      <div class="pva-step-content">
                        <strong>PS（圧サポート）や換気量を適正化する</strong>
                        過大なPS（例: PS 15→10 cmH2O）を下げて換気量を適正化し、呼気時間を十分に確保できるようにします。
                      </div>
                    </div>
                    <div class="pva-step-card">
                      <div class="pva-step-num">Step 4</div>
                      <div class="pva-step-content">
                        <strong>トリガー感度の適正化・鎮静減量</strong>
                        フロー感度を鋭敏にする（例: 2.0 L/m → 1.0 L/m）。また鎮静薬を浅くして患者自身の自発呼吸ドライブを回復させます。
                      </div>
                    </div>
                  </div>
                </div>
              </div>
            </div>

            <!-- 1-2: 二重トリガー -->
            <div class="pva-card">
              <div class="pva-card-header">
                <div class="pva-card-title-wrap">
                  <span class="pva-type-badge badge-trigger">トリガー非同調</span>
                  <span class="pva-danger-badge">重大度：極めて危険 🚨</span>
                  <h4 class="pva-card-title">② 二重トリガー（Double Triggering / 重複換気）</h4>
                </div>
              </div>
              <div class="pva-card-body">
                <div class="pva-concept-grid">
                  <div class="pva-concept-item">
                    <span class="pva-dot dot-red">●</span>
                    <div>
                      <strong>何が起きているか（病態）：</strong>
                      <strong>1回の自発吸気努力の間に、人工呼吸器が2回連続して送気してしまう現象</strong>です（Breath Stacking）。呼気時間がほぼゼロのまま次の空気が重ねて押し込まれるため、1回換気量が設定の1.5〜2倍に膨れ上がり、気道内圧が跳ね上がって<strong>圧外傷（気胸・VILI）</strong>を直ちに引き起こす最大の危険因子です。
                    </div>
                  </div>
                  <div class="pva-concept-item">
                    <span class="pva-dot dot-amber">●</span>
                    <div>
                      <strong>主な原因：</strong>
                      <ul class="pva-mini-list">
                        <li><strong>呼吸器の吸気時間（Ti）が短すぎる</strong>：患者の神経吸気時間（息を吸いたい時間）よりも呼吸器の送気が先に終わってしまうため、努力が持続して2回目のトリガーがかかる。</li>
                        <li><strong>換気要求過多（Air hunger / 空気飢餓感）</strong>：高度のアシドーシス、低酸素血症、発熱、疼痛などで呼吸中枢が「もっと換気量をくれ！」と強く求めている。</li>
                        <li><strong>設定1回換気量（Vt）の不足</strong>：ARDS肺保護換気（6 mL/kg）において、患者の自発呼吸が強いときに頻発。</li>
                      </ul>
                    </div>
                  </div>
                </div>

                <div class="pva-waveform-box">
  <div class="pva-waveform-title">📊 グラフィック波形：二重トリガー（Double Triggering / 連続2回送気）</div>
  <svg viewBox="0 0 620 250" class="pva-svg" xmlns="http://www.w3.org/2000/svg">
    <rect width="620" height="250" fill="#0b1120" rx="8"/>
    <defs>
      <pattern id="grid2" width="30" height="25" patternUnits="userSpaceOnUse">
        <path d="M 30 0 L 0 0 0 25" fill="none" stroke="#1e293b" stroke-width="0.8"/>
      </pattern>
      <marker id="arrowRed2" markerWidth="6" markerHeight="6" refX="5" refY="3" orient="auto">
        <path d="M0,0 L6,3 L0,6 Z" fill="#ef4444" />
      </marker>
    </defs>
    <rect width="620" height="250" fill="url(#grid2)" rx="8"/>

    <line x1="45" y1="100" x2="605" y2="100" stroke="#475569" stroke-width="1" stroke-dasharray="3,3"/>
    <text x="12" y="104" fill="#94a3b8" font-size="11" font-family="sans-serif">PEEP</text>
    <text x="12" y="30" fill="#fbbf24" font-size="12" font-weight="bold" font-family="sans-serif">Paw (圧)</text>

    <line x1="45" y1="190" x2="605" y2="190" stroke="#475569" stroke-width="1" stroke-dasharray="3,3"/>
    <text x="12" y="194" fill="#94a3b8" font-size="11" font-family="sans-serif">0 L/m</text>
    <text x="12" y="145" fill="#38bdf8" font-size="12" font-weight="bold" font-family="sans-serif">Flow (流速)</text>

    <!-- 1回目送気 -> 直後に2回目連続送気 -->
    <path d="M 60,100 L 75,50 L 175,52 L 185,65 L 195,20 L 290,22 L 305,100 L 400,100" fill="none" stroke="#fbbf24" stroke-width="2.5"/>
    <path d="M 60,190 L 70,145 L 175,165 L 185,205 L 195,140 L 290,165 L 305,240 Q 340,205 390,192 L 420,190" fill="none" stroke="#38bdf8" stroke-width="2.5"/>

    <rect x="175" y="12" width="135" height="230" fill="rgba(239, 68, 68, 0.15)" stroke="#ef4444" stroke-width="1.8" stroke-dasharray="4,2" rx="4"/>

    <line x1="430" y1="35" x2="295" y2="25" stroke="#ef4444" stroke-width="1.8" marker-end="url(#arrowRed2)"/>
    <text x="440" y="35" fill="#fca5a5" font-size="12" font-weight="bold" font-family="sans-serif">⚠️ 圧の跳ね上がり（Breath Stacking）</text>
    <text x="440" y="52" fill="#f87171" font-size="11" font-family="sans-serif">1回換気量が倍増しプラトー圧が危険域へ</text>

    <line x1="430" y1="170" x2="200" y2="185" stroke="#ef4444" stroke-width="1.8" marker-end="url(#arrowRed2)"/>
    <text x="440" y="165" fill="#fca5a5" font-size="12" font-weight="bold" font-family="sans-serif">⚡ 呼気時間ゼロで2回連続送気！</text>
    <text x="440" y="182" fill="#94a3b8" font-size="11" font-family="sans-serif">吸気努力が呼吸器の吸気時間(Ti)より長い</text>
    <text x="440" y="198" fill="#a7f3d0" font-size="11" font-family="sans-serif">対処：Ti延長、換気要求(Air hunger)の解消</text>
  </svg>
</div>

                <div class="pva-action-box">
                  <div class="pva-action-title">🩺 ベッドサイドでの見分け方 ＆ 対処手順</div>
                  <div class="pva-step-grid">
                    <div class="pva-step-card">
                      <div class="pva-step-num">Step 1</div>
                      <div class="pva-step-content">
                        <strong>圧波形の2段重ねと呼気時間ゼロを確認</strong>
                        1回目の送気終了直後、呼気ラインが基線に戻る暇なく直ちに2回目の送気が始まっているかを確認。
                      </div>
                    </div>
                    <div class="pva-step-card">
                      <div class="pva-step-num">Step 2</div>
                      <div class="pva-step-content">
                        <strong>吸気時間（Ti）を延長する</strong>
                        Ti設定を少し延ばす（例: 0.8秒 → 1.0〜1.2秒）ことで、患者の吸気努力が持続している間に送気を終わらせないようにします。
                      </div>
                    </div>
                    <div class="pva-step-card">
                      <div class="pva-step-num">Step 3</div>
                      <div class="pva-step-content">
                        <strong>呼気切換感度（ETS）を下げる（PSV時）</strong>
                        PSVではETSを40%から15〜20%に下げることで、吸気時間を長く保ちます。
                      </div>
                    </div>
                    <div class="pva-step-card">
                      <div class="pva-step-num">Step 4</div>
                      <div class="pva-step-content">
                        <strong>根本原因の治療（疼痛・発熱・アシドーシス）</strong>
                        自発ドライブを跳ね上げている疼痛（鎮痛薬適正化）、アシドーシスの補正を行います。
                      </div>
                    </div>
                  </div>
                </div>
              </div>
            </div>

            <!-- 1-3: リバーストリガー -->
            <div class="pva-card">
              <div class="pva-card-header">
                <div class="pva-card-title-wrap">
                  <span class="pva-type-badge badge-trigger">トリガー非同調</span>
                  <span class="pva-warn-badge">注意：見落とし多発 🔄</span>
                  <h4 class="pva-card-title">③ リバーストリガー（Reverse Triggering / 強制換気誘発吸気）</h4>
                </div>
              </div>
              <div class="pva-card-body">
                <div class="pva-concept-grid">
                  <div class="pva-concept-item">
                    <span class="pva-dot dot-purple">●</span>
                    <div>
                      <strong>何が起きているか（病態）：</strong>
                      患者が自発的に息を吸ったのではなく、<strong>「呼吸器が強制送気した刺激」がトリガーとなって、遅れて患者の横隔膜が反射的にギュッと収縮してしまう現象</strong>（エントレインメント現象）です。
                    </div>
                  </div>
                  <div class="pva-concept-item">
                    <span class="pva-dot dot-purple">●</span>
                    <div>
                      <strong>なぜ深鎮静下で起こるのか：</strong>
                      深く眠らせているはずの患者（鎮静中・早期ARDS患者）で好発します。大脳皮質からの高位抑制が切れているため、脳幹の呼吸中枢が機械の送気刺激に反射的に反応してしまうのです。
                    </div>
                  </div>
                  <div class="pva-concept-item">
                    <span class="pva-dot dot-red">●</span>
                    <div>
                      <strong>危険性：</strong>
                      呼気相に重なる自発努力によって<strong>横隔膜が伸張されながら収縮（遠心性収縮）</strong>し、重篤な筋傷害を引き起こします。また二重送気（Breath stacking）にも発展します。
                    </div>
                  </div>
                </div>

                <div class="pva-waveform-box">
  <div class="pva-waveform-title">📊 グラフィック波形：リバーストリガー（Reverse Triggering / 強制換気誘発吸気）</div>
  <svg viewBox="0 0 620 250" class="pva-svg" xmlns="http://www.w3.org/2000/svg">
    <rect width="620" height="250" fill="#0b1120" rx="8"/>
    <defs>
      <pattern id="grid3" width="30" height="25" patternUnits="userSpaceOnUse">
        <path d="M 30 0 L 0 0 0 25" fill="none" stroke="#1e293b" stroke-width="0.8"/>
      </pattern>
      <marker id="arrowPurple" markerWidth="6" markerHeight="6" refX="5" refY="3" orient="auto">
        <path d="M0,0 L6,3 L0,6 Z" fill="#a855f7" />
      </marker>
    </defs>
    <rect width="620" height="250" fill="url(#grid3)" rx="8"/>

    <line x1="45" y1="100" x2="605" y2="100" stroke="#475569" stroke-width="1" stroke-dasharray="3,3"/>
    <text x="12" y="104" fill="#94a3b8" font-size="11" font-family="sans-serif">PEEP</text>
    <text x="12" y="30" fill="#fbbf24" font-size="12" font-weight="bold" font-family="sans-serif">Paw (圧)</text>

    <line x1="45" y1="190" x2="605" y2="190" stroke="#475569" stroke-width="1" stroke-dasharray="3,3"/>
    <text x="12" y="194" fill="#94a3b8" font-size="11" font-family="sans-serif">0 L/m</text>
    <text x="12" y="145" fill="#38bdf8" font-size="12" font-weight="bold" font-family="sans-serif">Flow (流速)</text>

    <path d="M 50,100 L 70,50 L 150,52 Q 170,70 190,45 L 205,30 L 280,32 L 295,100 L 400,100" fill="none" stroke="#fbbf24" stroke-width="2.5"/>
    <path d="M 50,190 L 70,145 L 150,165 Q 170,140 195,150 L 210,140 L 280,165 L 295,240 Q 330,205 380,192 L 400,190" fill="none" stroke="#38bdf8" stroke-width="2.5"/>

    <rect x="150" y="20" width="155" height="220" fill="rgba(168, 85, 247, 0.12)" stroke="#a855f7" stroke-width="1.8" stroke-dasharray="4,2" rx="4"/>

    <line x1="420" y1="65" x2="185" y2="60" stroke="#a855f7" stroke-width="1.8" marker-end="url(#arrowPurple)"/>
    <text x="430" y="65" fill="#d8b4fe" font-size="12" font-weight="bold" font-family="sans-serif">🔄 送気刺激から遅れて自発努力が発生！</text>
    <text x="430" y="82" fill="#c084fc" font-size="11" font-family="sans-serif">（一定の遅れ：Phase-lagを伴う横隔膜反射）</text>
    <text x="430" y="100" fill="#94a3b8" font-size="11" font-family="sans-serif">深鎮静下で好発。過大換気や筋傷害の原因</text>

    <line x1="420" y1="165" x2="220" y2="155" stroke="#a855f7" stroke-width="1.8" marker-end="url(#arrowPurple)"/>
    <text x="430" y="160" fill="#d8b4fe" font-size="12" font-weight="bold" font-family="sans-serif">⚠️ 機械換気に誘発された2段目送気</text>
    <text x="430" y="178" fill="#a7f3d0" font-size="11" font-family="sans-serif">対処：安易な鎮静増量はNG！鎮静を浅くする</text>
  </svg>
</div>

                <div class="pva-action-box">
                  <div class="pva-action-title">🩺 ベッドサイドでの見分け方 ＆ 対処手順</div>
                  <div class="pva-step-grid">
                    <div class="pva-step-card">
                      <div class="pva-step-num">Step 1</div>
                      <div class="pva-step-content">
                        <strong>送気開始後の遅延（Phase lag）を見破る</strong>
                        通常の二重トリガーは「患者吸気が先行」しますが、リバーストリガーは<strong>「必ず機械の強制送気が先行し、決まった時間遅れて努力波形が現れる」</strong>のが決定的特徴です。
                      </div>
                    </div>
                    <div class="pva-step-card">
                      <div class="pva-step-num">Step 2</div>
                      <div class="pva-step-content">
                        <strong>⚠️ 安易に鎮静を深めない！（超重要）</strong>
                        「非同調が出ているから」とプロポフォール等を増量すると、かえってリバーストリガーが悪化します（鎮静パラドックス）。
                      </div>
                    </div>
                    <div class="pva-step-card">
                      <div class="pva-step-num">Step 3</div>
                      <div class="pva-step-content">
                        <strong>鎮静を浅くして自発呼吸モードへ促す</strong>
                        鎮静を徐々に減量し、自発呼吸を認めるモード（PSV等）への移行を検討します。
                      </div>
                    </div>
                    <div class="pva-step-card">
                      <div class="pva-step-num">Step 4</div>
                      <div class="pva-step-content">
                        <strong>強制呼吸回数（RR）や換気量の微調整</strong>
                        機械の換気回数を変える（例: 20回→14回）ことで、呼吸器と脳幹反射の「共振（同調リズム）」を外すことができます。
                      </div>
                    </div>
                  </div>
                </div>
              </div>
            </div>

            <!-- 1-4: オートトリガー -->
            <div class="pva-card">
              <div class="pva-card-header">
                <div class="pva-card-title-wrap">
                  <span class="pva-type-badge badge-trigger">トリガー非同調</span>
                  <span class="pva-info-badge">誤作動・物理原因 ⚙️</span>
                  <h4 class="pva-card-title">④ オートトリガー（Auto-Triggering / 誤トリガー・空打ち）</h4>
                </div>
              </div>
              <div class="pva-card-body">
                <div class="pva-concept-grid">
                  <div class="pva-concept-item">
                    <span class="pva-dot dot-cyan">●</span>
                    <div>
                      <strong>何が起きているか（病態）：</strong>
                      患者さんは全く息を吸っていない（吸気努力ゼロ）のに、<strong>回路内の物理的なノイズを「患者の努力」と勘違いして、機械が勝手に送気を繰り返してしまう現象</strong>です。
                    </div>
                  </div>
                  <div class="pva-concept-item">
                    <span class="pva-dot dot-cyan">●</span>
                    <div>
                      <strong>3大原因：</strong>
                      <ul class="pva-mini-list">
                        <li><strong>回路リーク</strong>：カフ圧不足、回路接続の緩みなどで空気が漏れると、機械は「患者が吸った」と誤認する。</li>
                        <li><strong>回路内の結露（水滴）</strong>：ウォータートラップの水がチャプチャプ揺れることで流速の波立ちが生じ、トリガーされる。</li>
                        <li><strong>心拍動（Cardiogenic oscillation）</strong>：心臓の拍動による大動脈・肺血管の拍動が気道に伝わり、胸郭が揺れてトリガーされる（特に小児や心肥大患者）。</li>
                      </ul>
                    </div>
                  </div>
                </div>

                <div class="pva-waveform-box">
  <div class="pva-waveform-title">📊 グラフィック波形：オートトリガー（Auto-Triggering / 誤作動・空打ち）</div>
  <svg viewBox="0 0 620 250" class="pva-svg" xmlns="http://www.w3.org/2000/svg">
    <rect width="620" height="250" fill="#0b1120" rx="8"/>
    <defs>
      <pattern id="grid4" width="30" height="25" patternUnits="userSpaceOnUse">
        <path d="M 30 0 L 0 0 0 25" fill="none" stroke="#1e293b" stroke-width="0.8"/>
      </pattern>
      <marker id="arrowBlue" markerWidth="6" markerHeight="6" refX="5" refY="3" orient="auto">
        <path d="M0,0 L6,3 L0,6 Z" fill="#38bdf8" />
      </marker>
    </defs>
    <rect width="620" height="250" fill="url(#grid4)" rx="8"/>

    <line x1="45" y1="100" x2="605" y2="100" stroke="#475569" stroke-width="1" stroke-dasharray="3,3"/>
    <text x="12" y="104" fill="#94a3b8" font-size="11" font-family="sans-serif">PEEP</text>
    <text x="12" y="30" fill="#fbbf24" font-size="12" font-weight="bold" font-family="sans-serif">Paw (圧)</text>

    <line x1="45" y1="190" x2="605" y2="190" stroke="#475569" stroke-width="1" stroke-dasharray="3,3"/>
    <text x="12" y="194" fill="#94a3b8" font-size="11" font-family="sans-serif">0 L/m</text>
    <text x="12" y="145" fill="#38bdf8" font-size="12" font-weight="bold" font-family="sans-serif">Flow (流速)</text>

    <path d="M 45,100 L 55,55 L 115,55 L 125,100 L 135,100 L 145,55 L 205,55 L 215,100 L 225,100 L 235,55 L 295,55 L 305,100" fill="none" stroke="#fbbf24" stroke-width="2.5"/>
    <path d="M 45,190 L 55,145 L 115,165 L 125,225 Q 130,192 135,188 L 140,192 L 145,145 L 205,165 L 215,225 Q 220,192 225,188 L 230,192 L 235,145 L 295,165 L 305,225" fill="none" stroke="#38bdf8" stroke-width="2.5"/>

    <line x1="410" y1="75" x2="225" y2="85" stroke="#38bdf8" stroke-width="1.8" marker-end="url(#arrowBlue)"/>
    <text x="420" y="70" fill="#7dd3fc" font-size="12" font-weight="bold" font-family="sans-serif">⚙️ 自発努力がないのに高頻度で送気！</text>
    <text x="420" y="88" fill="#94a3b8" font-size="11" font-family="sans-serif">患者の胸郭は動いていないのに換気回数激増</text>

    <line x1="410" y1="180" x2="228" y2="190" stroke="#38bdf8" stroke-width="1.8" marker-end="url(#arrowBlue)"/>
    <text x="420" y="175" fill="#7dd3fc" font-size="12" font-weight="bold" font-family="sans-serif">💧 回路結露の水滴振動 / リーク / 心拍動</text>
    <text x="420" y="192" fill="#a7f3d0" font-size="11" font-family="sans-serif">対処：ウォータートラップ水抜き、感度鈍化</text>
  </svg>
</div>

                <div class="pva-action-box">
                  <div class="pva-action-title">🩺 ベッドサイドでの見分け方 ＆ 対処手順</div>
                  <div class="pva-step-grid">
                    <div class="pva-step-card">
                      <div class="pva-step-num">Step 1</div>
                      <div class="pva-step-content">
                        <strong>患者の胸とモニターの回数を比べる</strong>
                        患者の胸郭はピクリとも動いていないのに、モニターの総換気回数が40回/分など異常に跳ね上がっている場合はオートトリガーを疑います。
                      </div>
                    </div>
                    <div class="pva-step-card">
                      <div class="pva-step-num">Step 2</div>
                      <div class="pva-step-content">
                        <strong>回路の水抜き ＆ カフ圧チェック</strong>
                        直ちにウォータートラップに溜まった結露を廃棄し、気管チューブのカフ圧を測定してリークを止めます。
                      </div>
                    </div>
                    <div class="pva-step-card">
                      <div class="pva-step-num">Step 3</div>
                      <div class="pva-step-content">
                        <strong>トリガー感度を少し鈍くする</strong>
                        フロー感度（例: 1.0 L/m → 2.0〜3.0 L/m）に下げる、または圧トリガー（-1.5〜-2.0 cmH2O）に切り替えて心拍動ノイズを拾わないようにします。
                      </div>
                    </div>
                  </div>
                </div>
              </div>
            </div>
          </section>

          <!-- 第2章：流速非同調 -->
          <section class="manual-section">
            <div class="manual-sec-header" style="background: linear-gradient(135deg, rgba(249, 115, 22, 0.15), rgba(15, 23, 42, 0.4)); border-left: 4px solid #f97316;">
              <span class="sec-num" style="background: #f97316;">第2章</span>
              <h3 class="manual-sec-title">流速非同調（吸気中の送り込みのズレ）</h3>
            </div>
            <p class="manual-sec-desc">
              送気が始まった後、患者が求める「スピード（流速）」と、機械が供給する流速がマッチしていない時に起こります。
            </p>

            <!-- 2-1: 流速不足 -->
            <div class="pva-card">
              <div class="pva-card-header">
                <div class="pva-card-title-wrap">
                  <span class="pva-type-badge badge-flow">流速非同調</span>
                  <span class="pva-warn-badge">空気飢餓感・呼吸苦 🥄</span>
                  <h4 class="pva-card-title">① 流速不足（Flow Starvation / スプーン状圧陥凹）</h4>
                </div>
              </div>
              <div class="pva-card-body">
                <div class="pva-concept-grid">
                  <div class="pva-concept-item">
                    <span class="pva-dot dot-orange">●</span>
                    <div>
                      <strong>何が起きているか（病態）：</strong>
                      患者は「もっと勢いよく吸い込みたい！」と強い吸気努力をしているのに、呼吸器の設定流速（ピークフローや立ち上がり時間）が遅すぎて空気が足りず、<strong>患者が人工呼吸器の回路をストローのように力いっぱい吸い込んでしまっている状態</strong>です。
                    </div>
                  </div>
                  <div class="pva-concept-item">
                    <span class="pva-dot dot-orange">●</span>
                    <div>
                      <strong>患者の感覚：</strong>
                      呼吸器につながれているのに「窒息しそうな強い苦痛（Air hunger）」を感じ、患者は激しくもがき、呼吸仕事量が跳ね上がります。
                    </div>
                  </div>
                </div>

                <div class="pva-waveform-box">
  <div class="pva-waveform-title">📊 グラフィック波形：流速不足（Flow Starvation / スプーン状圧陥凹）</div>
  <svg viewBox="0 0 620 250" class="pva-svg" xmlns="http://www.w3.org/2000/svg">
    <rect width="620" height="250" fill="#0b1120" rx="8"/>
    <defs>
      <pattern id="grid5" width="30" height="25" patternUnits="userSpaceOnUse">
        <path d="M 30 0 L 0 0 0 25" fill="none" stroke="#1e293b" stroke-width="0.8"/>
      </pattern>
      <marker id="arrowOrange" markerWidth="6" markerHeight="6" refX="5" refY="3" orient="auto">
        <path d="M0,0 L6,3 L0,6 Z" fill="#f97316" />
      </marker>
    </defs>
    <rect width="620" height="250" fill="url(#grid5)" rx="8"/>

    <line x1="45" y1="100" x2="605" y2="100" stroke="#475569" stroke-width="1" stroke-dasharray="3,3"/>
    <text x="12" y="104" fill="#94a3b8" font-size="11" font-family="sans-serif">PEEP</text>
    <text x="12" y="30" fill="#fbbf24" font-size="12" font-weight="bold" font-family="sans-serif">Paw (圧)</text>

    <line x1="45" y1="190" x2="605" y2="190" stroke="#475569" stroke-width="1" stroke-dasharray="3,3"/>
    <text x="12" y="194" fill="#94a3b8" font-size="11" font-family="sans-serif">0 L/m</text>
    <text x="12" y="145" fill="#38bdf8" font-size="12" font-weight="bold" font-family="sans-serif">Flow (流速)</text>

    <path d="M 65,100 L 75,45 L 210,45" fill="none" stroke="#64748b" stroke-width="1.8" stroke-dasharray="3,3"/>
    <text x="130" y="38" fill="#94a3b8" font-size="10" font-family="sans-serif">正常な圧波形</text>

    <path d="M 65,100 L 75,65 Q 130,95 190,75 L 210,45 L 220,100 L 320,100" fill="none" stroke="#fbbf24" stroke-width="2.5"/>
    <path d="M 65,190 L 75,145 L 210,145 L 220,235 Q 260,205 300,192 L 320,190" fill="none" stroke="#38bdf8" stroke-width="2.5"/>

    <circle cx="135" cy="80" r="28" fill="rgba(249, 115, 22, 0.15)" stroke="#f97316" stroke-width="1.8" stroke-dasharray="3,2"/>

    <line x1="370" y1="80" x2="168" y2="80" stroke="#f97316" stroke-width="1.8" marker-end="url(#arrowOrange)"/>
    <text x="380" y="75" fill="#fdba74" font-size="12" font-weight="bold" font-family="sans-serif">🥄 圧波形のスプーン状陥凹（Scalloping）</text>
    <text x="380" y="93" fill="#fb923c" font-size="11" font-family="sans-serif">患者の吸気要求に送気流速が追いついていない！</text>
    <text x="380" y="110" fill="#94a3b8" font-size="11" font-family="sans-serif">患者は激しい息苦しさ・空気飢餓感を覚える</text>

    <line x1="370" y1="150" x2="215" y2="148" stroke="#38bdf8" stroke-width="1.8" marker-end="url(#arrowOrange)"/>
    <text x="380" y="150" fill="#7dd3fc" font-size="12" font-weight="bold" font-family="sans-serif">💨 設定流速（L/分）の不足</text>
    <text x="380" y="168" fill="#a7f3d0" font-size="11" font-family="sans-serif">対処：ピークフロー増量(40→60L/m)やPCV変更</text>
  </svg>
</div>

                <div class="pva-action-box">
                  <div class="pva-action-title">🩺 ベッドサイドでの見分け方 ＆ 対処手順</div>
                  <div class="pva-step-grid">
                    <div class="pva-step-card">
                      <div class="pva-step-num">Step 1</div>
                      <div class="pva-step-content">
                        <strong>気道内圧（Paw）波形の「スプーン状の凹み」を見る</strong>
                        本来は直線的または丸く上昇するはずの圧波形が、患者の吸引努力で下方に深くえぐれて凹みます（Scalloping）。
                      </div>
                    </div>
                    <div class="pva-step-card">
                      <div class="pva-step-num">Step 2</div>
                      <div class="pva-step-content">
                        <strong>ピーク流速（Flow）を増量する（VCV時）</strong>
                        設定ピークフローを40〜50 L/分から、<strong>60〜80 L/分</strong>へ引き上げます。また波形を漸減波（Decelerating）に変更します。
                      </div>
                    </div>
                    <div class="pva-step-card">
                      <div class="pva-step-num">Step 3</div>
                      <div class="pva-step-content">
                        <strong>立ち上がり時間（Rise time）を短縮する（PCV/PSV時）</strong>
                        圧の立ち上がり時間を最短（0.05〜0.1秒）にして、吸気初期に一気に大流量を供給できるようにします。
                      </div>
                    </div>
                    <div class="pva-step-card">
                      <div class="pva-step-num">Step 4</div>
                      <div class="pva-step-content">
                        <strong>圧規定換気（PCV）へのモード変更を検討</strong>
                        VCV（定流速）からPCVに変更すれば、患者の吸気努力に合わせて呼吸器が流速を自動で可変供給（フリーフロー）してくれます。
                      </div>
                    </div>
                  </div>
                </div>
              </div>
            </div>
          </section>

          <!-- 第3章：サイクリング非同調 -->
          <section class="manual-section">
            <div class="manual-sec-header" style="background: linear-gradient(135deg, rgba(236, 72, 153, 0.15), rgba(15, 23, 42, 0.4)); border-left: 4px solid #ec4899;">
              <span class="sec-num" style="background: #ec4899;">第3章</span>
              <h3 class="manual-sec-title">サイクリング非同調（吸気の終わり・呼気への切換のズレ）</h3>
            </div>
            <p class="manual-sec-desc">
              「吸気から呼気へ切り替わるタイミング（Cycling）」が、患者の肺生理と合っていない時に起こります。
            </p>

            <!-- 3-1: 早期サイクリング -->
            <div class="pva-card">
              <div class="pva-card-header">
                <div class="pva-card-title-wrap">
                  <span class="pva-type-badge badge-cycle">サイクリング非同調</span>
                  <span class="pva-warn-badge">吸気時間不足 ⏱️</span>
                  <h4 class="pva-card-title">① 早期サイクリング（Premature Cycling / 吸気打ち切り）</h4>
                </div>
              </div>
              <div class="pva-card-body">
                <div class="pva-concept-grid">
                  <div class="pva-concept-item">
                    <span class="pva-dot dot-cyan">●</span>
                    <div>
                      <strong>病態：</strong>
                      患者はまだ息を吸い続けたいのに、呼吸器が早々に送気を打ち切って呼気弁を開けてしまう現象です。努力が残っているため、呼気初期のフローが急激に吸気側へ引き戻され、そのまま<strong>二重トリガー（Double Triggering）へと移行する最大の引き金</strong>になります。
                    </div>
                  </div>
                </div>

                <div class="pva-waveform-box">
  <div class="pva-waveform-title">📊 グラフィック波形：早期サイクリング（Premature Cycling / 吸気打ち切り）</div>
  <svg viewBox="0 0 620 250" class="pva-svg" xmlns="http://www.w3.org/2000/svg">
    <rect width="620" height="250" fill="#0b1120" rx="8"/>
    <defs>
      <pattern id="grid7" width="30" height="25" patternUnits="userSpaceOnUse">
        <path d="M 30 0 L 0 0 0 25" fill="none" stroke="#1e293b" stroke-width="0.8"/>
      </pattern>
      <marker id="arrowCyan" markerWidth="6" markerHeight="6" refX="5" refY="3" orient="auto">
        <path d="M0,0 L6,3 L0,6 Z" fill="#06b6d4" />
      </marker>
    </defs>
    <rect width="620" height="250" fill="url(#grid7)" rx="8"/>

    <line x1="45" y1="100" x2="605" y2="100" stroke="#475569" stroke-width="1" stroke-dasharray="3,3"/>
    <text x="12" y="104" fill="#94a3b8" font-size="11" font-family="sans-serif">PEEP</text>
    <text x="12" y="30" fill="#fbbf24" font-size="12" font-weight="bold" font-family="sans-serif">Paw (圧)</text>

    <line x1="45" y1="190" x2="605" y2="190" stroke="#475569" stroke-width="1" stroke-dasharray="3,3"/>
    <text x="12" y="194" fill="#94a3b8" font-size="11" font-family="sans-serif">0 L/m</text>
    <text x="12" y="145" fill="#38bdf8" font-size="12" font-weight="bold" font-family="sans-serif">Flow (流速)</text>

    <path d="M 50,100 L 60,50 L 125,50 L 135,100 Q 155,108 175,100 L 300,100" fill="none" stroke="#fbbf24" stroke-width="2.5"/>
    <path d="M 50,190 L 60,140 L 125,160 L 135,235 Q 155,182 175,210 L 220,195 L 300,190" fill="none" stroke="#38bdf8" stroke-width="2.5"/>

    <rect x="130" y="85" width="55" height="135" fill="rgba(6, 182, 212, 0.12)" stroke="#06b6d4" stroke-width="1.8" stroke-dasharray="3,2" rx="4"/>

    <line x1="370" y1="110" x2="185" y2="105" stroke="#06b6d4" stroke-width="1.8" marker-end="url(#arrowCyan)"/>
    <text x="380" y="105" fill="#67e8f9" font-size="12" font-weight="bold" font-family="sans-serif">⏱️ 吸気時間が短すぎる（機械が早々に終了）</text>
    <text x="380" y="122" fill="#94a3b8" font-size="11" font-family="sans-serif">患者はまだ吸いたいのに呼気へ切り替わる</text>

    <line x1="370" y1="170" x2="185" y2="185" stroke="#06b6d4" stroke-width="1.8" marker-end="url(#arrowCyan)"/>
    <text x="380" y="165" fill="#67e8f9" font-size="12" font-weight="bold" font-family="sans-serif">⚡ 呼気フローの急減速（吸気引き戻し）</text>
    <text x="380" y="182" fill="#f87171" font-size="11" font-family="sans-serif">※ 吸気努力が強いと「二重トリガー」へ移行！</text>
    <text x="380" y="198" fill="#a7f3d0" font-size="11" font-family="sans-serif">対処：呼気切換% (ETS) を下げる (40%→15%)、Ti延長</text>
  </svg>
</div>

                <div class="pva-action-box">
                  <div class="pva-action-title">🩺 ベッドサイド対処法</div>
                  <ul class="pva-bullet-list">
                    <li><strong>PSVの場合</strong>：呼気切換条件（ETS / 呼気トリガー感度）のパーセントを下げる（例: 40% → 15〜20%）。送気がより長く持続するようになります。</li>
                    <li><strong>PCV/VCVの場合</strong>：吸気時間（Ti）を延長する、または呼気ポーズ・吸気ポーズ時間を調整。</li>
                  </ul>
                </div>
              </div>
            </div>

            <!-- 3-2: 遅延サイクリング -->
            <div class="pva-card">
              <div class="pva-card-header">
                <div class="pva-card-title-wrap">
                  <span class="pva-type-badge badge-cycle">サイクリング非同調</span>
                  <span class="pva-danger-badge">呼気努力との衝突 💥</span>
                  <h4 class="pva-card-title">② 遅延サイクリング（Delayed Cycling / 吸気終末圧スパイク）</h4>
                </div>
              </div>
              <div class="pva-card-body">
                <div class="pva-concept-grid">
                  <div class="pva-concept-item">
                    <span class="pva-dot dot-pink">●</span>
                    <div>
                      <strong>病態：</strong>
                      患者はもう息を吸い終わって「早く息を吐きたい！」と思っているのに、呼吸器の送気がダラダラと続いて終わらない現象です。<strong>COPDや気管支喘息など、気道抵抗が高く時定数の長い閉塞性肺疾患で極めて多発</strong>します。
                    </div>
                  </div>
                  <div class="pva-concept-item">
                    <span class="pva-dot dot-pink">●</span>
                    <div>
                      <strong>波形特徴（決定的証拠）：</strong>
                      患者が吐こうとして腹筋・呼気筋に力を入れるため、<strong>吸気の最後の瞬間に気道内圧（Paw）が「ポン」と急激に上向きに跳ね上がり（圧スパイク）、呼気筋と呼吸器の衝突</strong>が起こります。
                    </div>
                  </div>
                </div>

                <div class="pva-waveform-box">
  <div class="pva-waveform-title">📊 グラフィック波形：遅延サイクリング（Delayed Cycling / 吸気終末圧スパイク）</div>
  <svg viewBox="0 0 620 250" class="pva-svg" xmlns="http://www.w3.org/2000/svg">
    <rect width="620" height="250" fill="#0b1120" rx="8"/>
    <defs>
      <pattern id="grid6" width="30" height="25" patternUnits="userSpaceOnUse">
        <path d="M 30 0 L 0 0 0 25" fill="none" stroke="#1e293b" stroke-width="0.8"/>
      </pattern>
      <marker id="arrowPink" markerWidth="6" markerHeight="6" refX="5" refY="3" orient="auto">
        <path d="M0,0 L6,3 L0,6 Z" fill="#ec4899" />
      </marker>
    </defs>
    <rect width="620" height="250" fill="url(#grid6)" rx="8"/>

    <line x1="45" y1="100" x2="605" y2="100" stroke="#475569" stroke-width="1" stroke-dasharray="3,3"/>
    <text x="12" y="104" fill="#94a3b8" font-size="11" font-family="sans-serif">PEEP</text>
    <text x="12" y="30" fill="#fbbf24" font-size="12" font-weight="bold" font-family="sans-serif">Paw (圧)</text>

    <line x1="45" y1="190" x2="605" y2="190" stroke="#475569" stroke-width="1" stroke-dasharray="3,3"/>
    <text x="12" y="194" fill="#94a3b8" font-size="11" font-family="sans-serif">0 L/m</text>
    <text x="12" y="145" fill="#38bdf8" font-size="12" font-weight="bold" font-family="sans-serif">Flow (流速)</text>

    <path d="M 60,100 L 75,55 L 180,55 L 205,25 L 215,100 L 320,100" fill="none" stroke="#fbbf24" stroke-width="2.5"/>
    <path d="M 60,190 L 75,140 Q 140,165 205,180 L 215,235 Q 260,205 300,192 L 320,190" fill="none" stroke="#38bdf8" stroke-width="2.5"/>

    <circle cx="205" cy="25" r="18" fill="rgba(236, 72, 153, 0.15)" stroke="#ec4899" stroke-width="1.8" stroke-dasharray="3,2"/>

    <line x1="380" y1="35" x2="225" y2="28" stroke="#ec4899" stroke-width="1.8" marker-end="url(#arrowPink)"/>
    <text x="390" y="30" fill="#f472b6" font-size="12" font-weight="bold" font-family="sans-serif">💥 吸気終末の圧スパイク（跳ね上がり）</text>
    <text x="390" y="48" fill="#fb7185" font-size="11" font-family="sans-serif">患者が息を吐こうとしているのに送気が持続！</text>
    <text x="390" y="65" fill="#94a3b8" font-size="11" font-family="sans-serif">（呼気筋活動と送気の激しい衝突）</text>

    <line x1="380" y1="165" x2="210" y2="180" stroke="#38bdf8" stroke-width="1.8" marker-end="url(#arrowPink)"/>
    <text x="390" y="160" fill="#7dd3fc" font-size="12" font-weight="bold" font-family="sans-serif">⏳ 吸気フローの遅延（呼気切換が遅い）</text>
    <text x="390" y="178" fill="#a7f3d0" font-size="11" font-family="sans-serif">対処：呼気切換% (ETS) を引き上げる (25%→40%)</text>
  </svg>
</div>

                <div class="pva-action-box">
                  <div class="pva-action-title">🩺 ベッドサイド対処法</div>
                  <ul class="pva-bullet-list">
                    <li><strong>PSVの場合</strong>：呼気切換条件（ETS）を大きく引き上げる（例: 25% → <strong>40〜50%</strong>）。吸気流速が下がり切る前に早めに呼気へスパッと切り替えます。</li>
                    <li><strong>最大吸気時間（Ti max）を設定</strong>：吸気が一定時間（例: 1.0〜1.2秒）を超えたら強制的に呼気へ切り替える安全リミットをかけます。</li>
                    <li><strong>回路リークの確認</strong>：回路やカフから空気が漏れていると吸気流速が落ちず、いつまでも呼気へ切り替わりません。</li>
                  </ul>
                </div>
              </div>
            </div>
          </section>

          <!-- 第4章：鎮静パラドックス -->
          <section class="manual-section">
            <div class="manual-sec-header" style="background: linear-gradient(135deg, rgba(168, 85, 247, 0.18), rgba(15, 23, 42, 0.4)); border-left: 4px solid #a855f7;">
              <span class="sec-num" style="background: #a855f7;">第4章</span>
              <h3 class="manual-sec-title">臨床現場最大の落とし穴「鎮静パラドックス（Sedation Paradox）」</h3>
            </div>
            
            <div class="pva-paradox-box">
              <h4 class="pva-paradox-title">⚠️ 「非同調が出ている＝鎮静が足りない」という危険な思い込み</h4>
              <p class="pva-paradox-desc">
                人工呼吸器アラームが鳴ったり、波形が乱れているのを見たとき、臨床現場で最も起こりやすい過誤が<strong>「患者が不穏だから、プロポフォールやフェンタニルを増やして眠らせよう」</strong>という対応です。<br>
                しかし、最新の集中治療医学では、これがかえって病態を致命的に悪化させる<strong>「鎮静パラドックス」</strong>として警鐘が鳴らされています。
              </p>

              <div class="pva-vicious-cycle">
                <div class="cycle-step">
                  <div class="c-step-badge">1</div>
                  <div class="c-step-txt">非同調の発生<br>（ミストリガーや流速不足）</div>
                </div>
                <div class="cycle-arrow">➔</div>
                <div class="cycle-step step-danger">
                  <div class="c-step-badge">2</div>
                  <div class="c-step-txt">安易な鎮静薬の増量<br>（深く眠らせる）</div>
                </div>
                <div class="cycle-arrow">➔</div>
                <div class="cycle-step step-danger">
                  <div class="c-step-badge">3</div>
                  <div class="c-step-txt">自発呼吸ドライブ消失<br>＋横隔膜筋力低下</div>
                </div>
                <div class="cycle-arrow">➔</div>
                <div class="cycle-step step-critical">
                  <div class="c-step-badge">4</div>
                  <div class="c-step-txt">ミストリガー激増！<br>リバーストリガー発症！</div>
                </div>
              </div>

              <div class="pva-paradox-advice">
                <div class="advice-head">💡 ベッドサイドでの正しい思考順序</div>
                <ol class="advice-list">
                  <li><strong>鎮静に手を伸ばす前に、まず「呼吸器の設定」を疑う</strong>（PEEPは合っているか？流速は足りているか？Tiは短すぎないか？）。</li>
                  <li><strong>非同調の種類（ミストリガー、二重、リバース）を特定</strong>してからパラメーターを微調整する。</li>
                  <li>鎮静は「必要最小限（浅い鎮静：RASS -1〜0）」を目指し、呼吸器を患者の生体リズムに合わせていくのが現代のスタンダードです。</li>
                </ol>
              </div>
            </div>
          </section>

          <!-- 第5章：クイック判定シート -->
          <section class="manual-section">
            <div class="manual-sec-header" style="background: linear-gradient(135deg, rgba(16, 185, 129, 0.15), rgba(15, 23, 42, 0.4)); border-left: 4px solid #10b981;">
              <span class="sec-num" style="background: #10b981;">第5章</span>
              <h3 class="manual-sec-title">ベッドサイド鑑別・対処クイックシート（保存版）</h3>
            </div>
            <p class="manual-sec-desc">
              病棟やICUで波形に異常を見つけた際、即座に確認できる一覧チャートです。
            </p>

            <div class="pva-table-wrap">
              <table class="pva-summary-table">
                <thead>
                  <tr>
                    <th>非同調の種類</th>
                    <th>波形の決定的特徴</th>
                    <th>疑われる主原因</th>
                    <th>推奨されるベッドサイド調整</th>
                  </tr>
                </thead>
                <tbody>
                  <tr>
                    <td>
                      <strong style="color: #f87171;">無効吸気努力<br>（ミストリガー）</strong>
                      <div style="font-size:0.8rem; color:#94a3b8;">頻度最多</div>
                    </td>
                    <td>呼気流速の途中に<strong>上向きの切れ込み</strong>があるが、送気圧が上がらない</td>
                    <td>Auto-PEEP、PS過剰、鎮静過剰、呼吸筋疲労</td>
                    <td>
                      ・外因性PEEPをAuto-PEEPの約80%付加<br>
                      ・PSや換気量を適正に下げる<br>
                      ・トリガー感度鋭敏化、鎮静減量
                    </td>
                  </tr>
                  <tr>
                    <td>
                      <strong style="color: #ef4444;">二重トリガー</strong>
                      <div style="font-size:0.8rem; color:#ef4444; font-weight:bold;">危険度：大</div>
                    </td>
                    <td>呼気時間ゼロで<strong>連続2回送気</strong>、換気量・圧が急上昇</td>
                    <td>Ti不足、換気要求過多（Air hunger）、Vt不足</td>
                    <td>
                      ・吸気時間（Ti）を延長<br>
                      ・ETS（呼気切換%）を引き下げる<br>
                      ・発熱・疼痛・アシドーシスの治療
                    </td>
                  </tr>
                  <tr>
                    <td>
                      <strong style="color: #c084fc;">リバーストリガー</strong>
                      <div style="font-size:0.8rem; color:#94a3b8;">深鎮静下</div>
                    </td>
                    <td>強制送気が先行し、<strong>一定の遅れ（Phase lag）</strong>を伴って自発努力が誘発</td>
                    <td>脳幹への送気刺激反射、鎮静が深すぎる</td>
                    <td>
                      ・鎮静を浅くする（安易な鎮静増量は厳禁）<br>
                      ・呼吸回数を変えて共振を外す<br>
                      ・自発呼吸モードへの移行検討
                    </td>
                  </tr>
                  <tr>
                    <td>
                      <strong style="color: #38bdf8;">オートトリガー</strong>
                      <div style="font-size:0.8rem; color:#94a3b8;">空打ち</div>
                    </td>
                    <td>患者努力がないのに<strong>高頻度・小刻みに送気</strong>が繰り返される</td>
                    <td>回路結露の水滴振動、リーク、心拍動</td>
                    <td>
                      ・ウォータートラップの水抜き<br>
                      ・カフ圧チェック・回路接続確認<br>
                      ・トリガー感度を少し鈍くする
                    </td>
                  </tr>
                  <tr>
                    <td>
                      <strong style="color: #fb923c;">流速不足<br>(Flow Starvation)</strong>
                    </td>
                    <td>気道内圧（Paw）が下方に<strong>スプーン状に大きく凹む（陥凹）</strong></td>
                    <td>設定流速（ピークフロー）不足、Rise time遅延</td>
                    <td>
                      ・ピーク流速を増量（40→60〜80L/m）<br>
                      ・Rise time（立ち上がり時間）を短縮<br>
                      ・PCV（圧規定換気）へモード変更
                    </td>
                  </tr>
                  <tr>
                    <td>
                      <strong style="color: #f472b6;">遅延サイクリング</strong>
                      <div style="font-size:0.8rem; color:#94a3b8;">COPD好発</div>
                    </td>
                    <td>吸気の終わり際に気道内圧が<strong>「ポン」と跳ね上がる（圧スパイク）</strong></td>
                    <td>呼気切換ETS設定が低すぎる、Ti長すぎ</td>
                    <td>
                      ・ETS（呼気切換%）を40〜50%に引き上げる<br>
                      ・最大吸気時間（Ti max）を設定<br>
                      ・リークがないか確認
                    </td>
                  </tr>
                </tbody>
              </table>
            </div>
          </section>
        </div>
      </div>

      <!-- モーダルフッター -->
      <div class="manual-modal-footer">
        <span class="manual-footer-note">※ 本解説書を開閉しても、メイン画面の計算・入力状態はすべて保持されます。</span>
        <button type="button" class="btn-modal-primary-close" id="btnBottomCloseManual" onclick="window.closeManualModal && window.closeManualModal()">閉じる</button>
      </div>
    </div>
  </div>
  <script src="app.js?v=20261030_02"></script>
</body>
</html>